================================================================================================
完成时间：2026-11-19 16:16:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795076021010-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:14:12 | 结束：2026-11-19 16:14:16
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:481 / P3:577 | 53.335 | 158.5 | 577 | 0.9992195339502732 | 0.951 | 1993.111111111111 | 1.000781075652756 | 1991.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:160 / P3:168 | P2:337 / P3:353 | 48.562 | 190 | 353 | 1.5892558694787107 | 0.823 | 1570.625 | 0.6292252992137813 | 2496.125 | 0 | 一致性低于下限 |
| 3 | 1 | 不合格 | P2:136 / P3:136 | P2:369 / P3:513 | 39.574 | 133 | 513 | 0.5041666666666667 | 0.768 | 13.333333333333334 | 1.9834710743801653 | 6.722222222222222 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:136 | P2:497 / P3:241 | 39.773 | 137 | 497 | 1.0304592876843746 | 0.961 | 1516.1818181818182 | 0.970441056674037 | 1562.3636363636363 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:120 / P3:120 | P2:241 / P3:225 | 33.335 | 107 | 241 | 0.9922610453364135 | 0.929 | 2164.375 | 1.0077993131948082 | 2147.625 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:200 / P3:184 | P2:417 / P3:305 | 54.085 | 204 | 417 | 1.561725334655429 | 0.967 | 403.4 | 0.6403174603174603 | 630 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 16:14:43 | 窗口结束：2026-11-19 16:15:03 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 168 | 481 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 160 | 337 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 136 | 369 | 136 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 856 | 152 | 497 | 136 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 120 | 241 | 120 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 200 | 417 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 184 | 481 |
| 1 | P3 | 136 | 160 | 176 | 577 |
| 2 | P2 | 136 | 160 | 160 | 337 |
| 2 | P3 | 136 | 168 | 168 | 353 |
| 3 | P2 | 128 | 136 | 144 | 369 |
| 3 | P3 | 136 | 136 | 136 | 513 |
| 4 | P2 | 112 | 152 | 160 | 497 |
| 4 | P3 | 128 | 136 | 144 | 241 |
| 5 | P2 | 112 | 120 | 136 | 241 |
| 5 | P3 | 96 | 120 | 128 | 225 |
| 6 | P2 | 152 | 200 | 200 | 417 |
| 6 | P3 | 136 | 184 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:34 | 2026-11-19 16:15:34 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:34 | 2026-11-19 16:15:34 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:34 | 2026-11-19 16:15:34 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:28 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:33 | 2026-11-19 16:15:34 | 2026-11-19 16:15:34 | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:16:09 | 2026-11-19 16:16:09 | 2026-11-19 16:16:09 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.8316326530612245 | 0.964 | 24.5 | 1.2024539877300613 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.0654039427908775 | 0.923 | 4311.666666666667 | 0.9386111312676874 | 4593.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.9992195339502732 | 0.966 | 1993.111111111111 | 1.000781075652756 | 1991.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7089201877934272 | 0.912 | 26.625 | 1.4105960264900663 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.5892558694787107 | 0.713 | 1570.625 | 0.6292252992137813 | 2496.125 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 176 | 1.8912589844655692 | 0.856 | 539.125 | 0.5287483143312492 | 1019.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.5041666666666667 | 0.901 | 13.333333333333334 | 1.9834710743801653 | 6.722222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 208 | 0.9038448497999593 | 0.629 | 1282.3478260869565 | 1.1063845749868708 | 1159.0434782608695 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 176 | 0.969848448782036 | 0.806 | 741.3529411764706 | 1.0310889307044098 | 719 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.8603603603603603 | 0.968 | 20.181818181818183 | 1.162303664921466 | 17.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.0830789413931428 | 0.939 | 2331.5882352941176 | 0.9232937339855579 | 2525.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.0304592876843746 | 0.979 | 1516.1818181818182 | 0.970441056674037 | 1562.3636363636363 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.6332046332046332 | 0.928 | 32.375 | 1.579268292682927 | 20.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9252262888626525 | 0.922 | 5399.625 | 1.0808166737558487 | 4995.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.9922610453364135 | 0.938 | 2164.375 | 1.0077993131948082 | 2147.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.8734693877551021 | 0.987 | 27.22222222222222 | 1.144859813084112 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.3682239947908188 | 0.956 | 1365.111111111111 | 0.7308744794765021 | 1867.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.561725334655429 | 0.958 | 403.4 | 0.6403174603174603 | 630 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 195.5 | 163 | - | 24.5 | 1.2024539877300613 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 213 | 150.5 | - | 26.625 | 1.4105960264900663 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 18 | 239.5 | 121 | - | 13.333333333333334 | 1.9834710743801653 | 6.722222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 222 | 190.5 | - | 20.181818181818183 | 1.162303664921466 | 17.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 258.5 | 163.5 | - | 32.375 | 1.579268292682927 | 20.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 245 | 213.5 | - | 27.22222222222222 | 1.144859813084112 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38804.5 | 41343 | - | 4311.666666666667 | 0.9386111312676874 | 4593.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12564.5 | 19969 | - | 1570.625 | 0.6292252992137813 | 2496.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 22.5 | 29493.5 | 26658 | - | 1282.3478260869565 | 1.1063845749868708 | 1159.0434782608695 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 39637 | 42930 | - | 2331.5882352941176 | 0.9232937339855579 | 2525.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43196.5 | 39966.5 | - | 5399.625 | 1.0808166737558487 | 4995.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12286 | 16810 | - | 1365.111111111111 | 0.7308744794765021 | 1867.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

