================================================================================================
完成时间：2026-11-19 16:20:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795076250773-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:18:02 | 结束：2026-11-19 16:18:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 819ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:128 / P3:104 | P2:209 / P3:161 | 34.675 | 129.5 | 209 | 0.6 | 0.936 | 29.375 | 1.6666666666666667 | 17.625 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:449 / P3:321 | 48.602 | 147 | 449 | 1.850412249705536 | 0.96 | 471.6666666666667 | 0.5404201145767027 | 872.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:152 / P3:152 | P2:641 / P3:577 | 41.269 | 136.5 | 641 | 1.1307348443259353 | 0.951 | 708.3888888888889 | 0.8843806353169649 | 801 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:353 | 54.694 | 166.5 | 417 | 1.0245645645645645 | 0.948 | 1665 | 0.976024385954628 | 1705.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:160 / P3:152 | P2:465 / P3:465 | 47.036 | 156 | 465 | 1.0447395801456638 | 0.949 | 1633.9 | 0.9571763327475102 | 1707 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:152 / P3:160 | P2:369 / P3:369 | 50.329 | 160 | 369 | 1.7426581895246744 | 0.954 | 367 | 0.5738359972202919 | 639.5555555555555 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 16:18:33 | 窗口结束：2026-11-19 16:18:53 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 128 | 209 | 104 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 964 | 152 | 449 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 952 | 152 | 641 | 152 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 184 | 417 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 964 | 160 | 465 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 948 | 152 | 369 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 128 | 144 | 209 |
| 1 | P3 | 96 | 104 | 112 | 161 |
| 2 | P2 | 136 | 152 | 168 | 449 |
| 2 | P3 | 136 | 152 | 152 | 321 |
| 3 | P2 | 128 | 152 | 160 | 641 |
| 3 | P3 | 128 | 152 | 160 | 577 |
| 4 | P2 | 152 | 184 | 192 | 417 |
| 4 | P3 | 160 | 168 | 192 | 353 |
| 5 | P2 | 144 | 160 | 176 | 465 |
| 5 | P3 | 144 | 152 | 176 | 465 |
| 6 | P2 | 152 | 152 | 168 | 369 |
| 6 | P3 | 144 | 160 | 176 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:18 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 2026-11-19 16:19:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.6 | 0.937 | 29.375 | 1.6666666666666667 | 17.625 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 220 | 0.9778730662623487 | 0.905 | 5276.375 | 1.0226276134408994 | 5159.625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 1.0064102564102564 | 0.966 | 2067 | 0.9936305732484076 | 2080.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.8704453441295547 | 0.963 | 27.444444444444443 | 1.1488372093023256 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.3967875429613523 | 0.939 | 1584.111111111111 | 0.7159284925178266 | 2212.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 1.850412249705536 | 0.98 | 471.6666666666667 | 0.5404201145767027 | 872.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.654275092936803 | 0.962 | 15.823529411764707 | 1.5284090909090908 | 10.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.071747824041402 | 0.911 | 1653.1666666666667 | 0.9330553116769096 | 1771.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.1307348443259353 | 0.985 | 708.3888888888889 | 0.8843806353169649 | 801 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.686046511627907 | 0.947 | 38.22222222222222 | 1.4576271186440677 | 26.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0130140668398888 | 0.929 | 4960.444444444444 | 0.9871531232725262 | 5025 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0245645645645645 | 0.969 | 1665 | 0.976024385954628 | 1705.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.6162361623616236 | 0.94 | 22.583333333333332 | 1.622754491017964 | 13.916666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 1.085528056377324 | 0.93 | 4619.666666666667 | 0.9212106440963375 | 5014.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 1.0447395801456638 | 0.974 | 1633.9 | 0.9571763327475102 | 1707 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.6627565982404692 | 0.952 | 31 | 1.508849557522124 | 20.545454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.2073076327604892 | 0.938 | 1435.3333333333333 | 0.8282893049499872 | 1732.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 1.7426581895246744 | 0.975 | 367 | 0.5738359972202919 | 639.5555555555555 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 235 | 140.5 | - | 29.375 | 1.6666666666666667 | 17.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 247 | 214.5 | - | 27.444444444444443 | 1.1488372093023256 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 269 | 176 | - | 15.823529411764707 | 1.5284090909090908 | 10.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 343.5 | 236 | - | 38.22222222222222 | 1.4576271186440677 | 26.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11.5 | 270.5 | 167 | - | 22.583333333333332 | 1.622754491017964 | 13.916666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 341 | 225.5 | - | 31 | 1.508849557522124 | 20.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42211 | 41277 | - | 5276.375 | 1.0226276134408994 | 5159.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14256.5 | 19913.5 | - | 1584.111111111111 | 0.7159284925178266 | 2212.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 29757 | 31891.5 | - | 1653.1666666666667 | 0.9330553116769096 | 1771.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44644 | 45224.5 | - | 4960.444444444444 | 0.9871531232725262 | 5025 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41577 | 45132.5 | - | 4619.666666666667 | 0.9212106440963375 | 5014.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12918 | 15596 | - | 1435.3333333333333 | 0.8282893049499872 | 1732.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

