================================================================================================
完成时间：2026-11-19 16:23:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795076457111-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:21:25 | 结束：2026-11-19 16:21:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:104 / P3:104 | P2:129 / P3:145 | 36.56 | 107 | 145 | 1.0050648176062706 | 0.95 | 2073.125 | 0.9949607055012298 | 2083.625 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:369 / P3:369 | 48.374 | 143.5 | 369 | 0.5726495726495726 | 0.942 | 21.272727272727273 | 1.7462686567164178 | 12.181818181818182 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:128 / P3:144 | P2:545 / P3:513 | 41.241 | 135.5 | 545 | 1.121752862218713 | 0.957 | 745 | 0.8914619553741113 | 835.7058823529412 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:305 / P3:289 | 52.337 | 178.5 | 305 | 1.0073555372484406 | 0.948 | 1888.2222222222222 | 0.9926981716221742 | 1902.111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:465 / P3:529 | 47.256 | 148 | 529 | 1.0126310626034705 | 0.929 | 1812.111111111111 | 0.9875264910687254 | 1835 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:216 / P3:208 | P2:465 / P3:465 | 57.159 | 195.5 | 465 | 2.361464968152866 | 0.948 | 392.5 | 0.42346594740391097 | 926.875 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 16:21:59 | 窗口结束：2026-11-19 16:22:19 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 104 | 129 | 104 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 752 | 152 | 369 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 728 | 128 | 545 | 144 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 160 | 305 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 740 | 152 | 465 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 740 | 216 | 465 | 208 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 104 | 104 | 129 |
| 1 | P3 | 96 | 104 | 112 | 145 |
| 2 | P2 | 136 | 152 | 152 | 369 |
| 2 | P3 | 128 | 152 | 152 | 369 |
| 3 | P2 | 112 | 128 | 144 | 545 |
| 3 | P3 | 112 | 144 | 160 | 513 |
| 4 | P2 | 152 | 160 | 160 | 305 |
| 4 | P3 | 152 | 160 | 160 | 289 |
| 5 | P2 | 120 | 152 | 152 | 465 |
| 5 | P3 | 136 | 160 | 160 | 529 |
| 6 | P2 | 168 | 216 | 232 | 465 |
| 6 | P3 | 168 | 208 | 216 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:50 | 2026-11-19 16:22:50 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:50 | 2026-11-19 16:22:50 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:50 | 2026-11-19 16:22:50 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:50 | 2026-11-19 16:22:50 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:50 | 2026-11-19 16:22:50 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:44 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:49 | 2026-11-19 16:22:50 | 2026-11-19 16:22:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.6386554621848739 | 0.946 | 29.75 | 1.5657894736842106 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9510497676265209 | 0.963 | 5352.375 | 1.0514696854357488 | 5090.375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.0050648176062706 | 0.943 | 2073.125 | 0.9949607055012298 | 2083.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.5726495726495726 | 0.955 | 21.272727272727273 | 1.7462686567164178 | 12.181818181818182 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 176 | 1.5564993174579098 | 0.929 | 824.125 | 0.6424673552913662 | 1282.75 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.203100367840252 | 0.952 | 422.8888888888889 | 0.45390578413834226 | 931.6666666666666 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.6386861313868614 | 0.974 | 16.11764705882353 | 1.5657142857142856 | 10.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.0827504646055077 | 0.93 | 1644.1666666666667 | 0.9235738359755337 | 1780.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 1.121752862218713 | 0.973 | 745 | 0.8914619553741113 | 835.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.7823343848580442 | 0.967 | 35.22222222222222 | 1.278225806451613 | 27.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0288953251572612 | 0.91 | 4910.444444444444 | 0.9719161663477821 | 5052.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.0073555372484406 | 0.973 | 1888.2222222222222 | 0.9926981716221742 | 1902.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.8093525179856115 | 0.944 | 30.88888888888889 | 1.2355555555555555 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9975192150087492 | 0.878 | 5016.333333333333 | 1.0024869545908737 | 5003.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.0126310626034705 | 0.963 | 1812.111111111111 | 0.9875264910687254 | 1835 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.8189655172413793 | 0.943 | 43.5 | 1.2210526315789474 | 35.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.6508498583569404 | 0.943 | 1588.5 | 0.6057486057486058 | 2622.375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 2.361464968152866 | 0.955 | 392.5 | 0.42346594740391097 | 926.875 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 237.5 | 151.5 | - | 29.75 | 1.5657894736842106 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 234 | 133.5 | - | 21.272727272727273 | 1.7462686567164178 | 12.181818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 274 | 175 | - | 16.11764705882353 | 1.5657142857142856 | 10.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 317 | 248 | - | 35.22222222222222 | 1.278225806451613 | 27.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 277.5 | 224.5 | - | 30.88888888888889 | 1.2355555555555555 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 347.5 | 285 | - | 43.5 | 1.2210526315789474 | 35.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42819 | 40723 | - | 5352.375 | 1.0514696854357488 | 5090.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13186 | 20523.5 | - | 824.125 | 0.6424673552913662 | 1282.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 29594.5 | 32044 | - | 1644.1666666666667 | 0.9235738359755337 | 1780.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44194 | 45470.5 | - | 4910.444444444444 | 0.9719161663477821 | 5052.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45147 | 45035 | - | 5016.333333333333 | 1.0024869545908737 | 5003.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12707.5 | 20978.5 | - | 1588.5 | 0.6057486057486058 | 2622.375 | 在线、无火警、无故障、光源就绪、同步正常 |

