================================================================================================
完成时间：2026-11-19 16:28:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795076749067-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 3 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 16:26:32 | 结束：2026-11-19 16:26:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:176 | P2:353 / P3:497 | 52.493 | 174.5 | 497 | 0.737410071942446 | 0.976 | 34.75 | 1.3560975609756099 | 25.625 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:609 / P3:337 | 49.644 | 172 | 609 | 2.128757648310721 | 0.935 | 221.11764705882354 | 0.4697575606098475 | 470.70588235294116 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.3351893095768375 | 0.951 | 1459.25 | 0.7489574645537949 | 1948.375 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:241 / P3:223 | 45.762 | 153 | 241 | 0.983453670276775 | 0.947 | 2077.5 | 1.0168247170388498 | 2043.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:112 / P3:120 | P2:545 / P3:529 | 32.74 | 106.5 | 545 | 1.0446103535509348 | 0.942 | 953.3529411764706 | 0.9572947430596574 | 995.8823529411765 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:513 / P3:353 | 42.195 | 143 | 513 | 2.1552333804809054 | 0.95 | 314.22222222222223 | 0.46398687448728465 | 677.2222222222222 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 16:26:51 | 窗口结束：2026-11-19 16:27:11 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 184 | 353 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 996 | 168 | 609 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 968 | 176 | 241 | 176 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 952 | 112 | 545 | 120 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 952 | 160 | 513 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 208 | 353 |
| 1 | P3 | 168 | 176 | 184 | 497 |
| 2 | P2 | 160 | 168 | 192 | 609 |
| 2 | P3 | 152 | 168 | 184 | 337 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 128 | 176 | 176 | 241 |
| 4 | P3 | 128 | 176 | 176 | 223 |
| 5 | P2 | 96 | 112 | 128 | 545 |
| 5 | P3 | 96 | 120 | 128 | 529 |
| 6 | P2 | 160 | 160 | 168 | 513 |
| 6 | P3 | 144 | 152 | 152 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 16:28:18 | 2026-11-19 16:28:18 | 2026-11-19 16:28:18 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 16:28:17 | 2026-11-19 16:28:17 | 2026-11-19 16:28:17 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:27:37 | 2026-11-19 16:27:37 | 2026-11-19 16:27:37 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:43 | 2026-11-19 16:27:43 | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 16:28:17 | 2026-11-19 16:28:17 | 2026-11-19 16:28:17 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-19 16:27:37 | 2026-11-19 16:27:37 | 2026-11-19 16:27:37 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 2026-11-19 16:27:42 | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:28:17 | 2026-11-19 16:28:17 | 2026-11-19 16:28:17 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.737410071942446 | 0.976 | 34.75 | 1.3560975609756099 | 25.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 216 | 0.902834008097166 | 0.95 | 15.4375 | 1.1076233183856503 | 13.9375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.7063048079830663 | 0.895 | 734.8888888888889 | 0.5860617606663417 | 1253.9444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.128757648310721 | 0.97 | 221.11764705882354 | 0.4697575606098475 | 470.70588235294116 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 232 | 1.2410537435626567 | 0.934 | 3786.5 | 0.805766877693249 | 4699.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.3351893095768375 | 0.971 | 1459.25 | 0.7489574645537949 | 1948.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.0038610038610039 | 0.964 | 32.375 | 0.9961538461538462 | 32.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.0340410720501219 | 0.898 | 5386.875 | 0.9670795745253804 | 5570.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.983453670276775 | 0.982 | 2077.5 | 1.0168247170388498 | 2043.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.6381909547738693 | 0.93 | 11.705882352941176 | 1.5669291338582678 | 7.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 232 | 0.9907567495677617 | 0.943 | 2653.764705882353 | 1.009329485200349 | 2629.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.0446103535509348 | 0.953 | 953.3529411764706 | 0.9572947430596574 | 995.8823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 0.7913043478260869 | 0.953 | 23 | 1.2637362637362637 | 18.2 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.4727589713787592 | 0.92 | 1529.5555555555557 | 0.6789977310841472 | 2252.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.1552333804809054 | 0.982 | 314.22222222222223 | 0.46398687448728465 | 677.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 278 | 205 | - | 34.75 | 1.3560975609756099 | 25.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 246.5 | 222.5 | - | 15.4375 | 1.1076233183856503 | 13.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8 | 258.5 | 259.5 | - | 32.375 | 0.9961538461538462 | 32.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 198.5 | 127 | - | 11.705882352941176 | 1.5669291338582678 | 7.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 230 | 182 | - | 23 | 1.2637362637362637 | 18.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 13228 | 22570.5 | - | 734.8888888888889 | 0.5860617606663417 | 1253.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 30291.5 | 37594 | - | 3786.5 | 0.805766877693249 | 4699.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43095 | 44561.5 | - | 5386.875 | 0.9670795745253804 | 5570.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 45114 | 44696.5 | - | 2653.764705882353 | 1.009329485200349 | 2629.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13765.5 | 20274 | - | 1529.5555555555557 | 0.6789977310841472 | 2252.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

