================================================================================================
完成时间：2026-11-19 16:32:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795076983979-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 16:30:27 | 结束：2026-11-19 16:30:35
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:176 | P2:305 / P3:513 | 53.311 | 175.5 | 513 | 0.7319587628865979 | 0.957 | 36.375 | 1.3661971830985915 | 26.625 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:144 / P3:144 | P2:497 / P3:241 | 48.962 | 154 | 497 | 2.110065359477124 | 0.953 | 239.0625 | 0.4739189691488044 | 504.4375 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.3253522344195696 | 0.969 | 1285.4444444444443 | 0.7545164025304898 | 1703.6666666666667 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:160 / P3:144 | P2:433 / P3:305 | 41.372 | 146.5 | 433 | 1.0252241482367006 | 0.962 | 1858.888888888889 | 0.9753964552238806 | 1905.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:112 / P3:112 | P2:481 / P3:449 | 32.273 | 101.5 | 481 | 1.0418299853013229 | 0.953 | 1020.5 | 0.959849509141144 | 1063.1875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:168 / P3:192 | P2:337 / P3:353 | 51.393 | 168 | 353 | 2.3731582319026265 | 0.954 | 312.2 | 0.4213794034282629 | 740.9 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-19 16:30:46 | 窗口结束：2026-11-19 16:31:06 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 168 | 305 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 940 | 144 | 497 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 916 | 160 | 433 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 112 | 481 | 112 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 168 | 337 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 305 |
| 1 | P3 | 176 | 176 | 192 | 513 |
| 2 | P2 | 128 | 144 | 144 | 497 |
| 2 | P3 | 120 | 144 | 144 | 241 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 112 | 160 | 160 | 433 |
| 4 | P3 | 120 | 144 | 152 | 305 |
| 5 | P2 | 88 | 112 | 128 | 481 |
| 5 | P3 | 96 | 112 | 120 | 449 |
| 6 | P2 | 152 | 168 | 168 | 337 |
| 6 | P3 | 168 | 192 | 192 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 16:32:08 | 2026-11-19 16:32:08 | 2026-11-19 16:32:08 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | 2026-11-19 16:32:12 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.7319587628865979 | 0.957 | 36.375 | 1.3661971830985915 | 26.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 212 | 0.926829268292683 | 0.947 | 12.058823529411764 | 1.0789473684210527 | 11.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.6152510490522356 | 0.935 | 813.0588235294117 | 0.6190988085640061 | 1313.2941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 224 | 2.110065359477124 | 0.977 | 239.0625 | 0.4739189691488044 | 504.4375 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 196 | 1.239161971593401 | 0.959 | 3705.125 | 0.8069970051728832 | 4591.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 220 | 1.3253522344195696 | 0.978 | 1285.4444444444443 | 0.7545164025304898 | 1703.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.8479087452471483 | 0.961 | 29.22222222222222 | 1.1793721973094171 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.090294751976995 | 0.935 | 4173 | 0.9171831728867202 | 4549.8 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 220 | 1.0252241482367006 | 0.984 | 1858.888888888889 | 0.9753964552238806 | 1905.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.705607476635514 | 0.951 | 13.375 | 1.4172185430463575 | 9.4375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 0.979820333041192 | 0.933 | 2684.705882352941 | 1.020595272702878 | 2630.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 224 | 1.0418299853013229 | 0.974 | 1020.5 | 0.959849509141144 | 1063.1875 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.6176470588235294 | 0.955 | 27.2 | 1.619047619047619 | 16.8 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 0.7834021495886784 | 0.939 | 1.0991893015521064 | 1.2764836049084691 | 0.8611072616407982 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 224 | 2.3731582319026265 | 0.968 | 312.2 | 0.4213794034282629 | 740.9 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 291 | 213 | - | 36.375 | 1.3661971830985915 | 26.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 204.5 | 190 | - | 12.058823529411764 | 1.0789473684210527 | 11.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 9 | 262.5 | 222.5 | - | 29.22222222222222 | 1.1793721973094171 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 214 | 150.5 | - | 13.375 | 1.4172185430463575 | 9.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 272 | 168 | - | 27.2 | 1.619047619047619 | 16.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13821.5 | 22325.5 | - | 813.0588235294117 | 0.6190988085640061 | 1313.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29640.5 | 36730 | - | 3705.125 | 0.8069970051728832 | 4591.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 41730 | 45497.5 | - | 4173 | 0.9171831728867202 | 4549.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 45639.5 | 44718.5 | - | 2684.705882352941 | 1.020595272702878 | 2630.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 28863.5 | 31726.5 | 24854.5 | - | 1.0991893015521064 | 1.2764836049084691 | 0.8611072616407982 | 在线、无火警、无故障、光源就绪、同步正常 |

