================================================================================================
完成时间：2026-11-19 16:35:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795077204029-38 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 3 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:33:55 | 结束：2026-11-19 16:33:59
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:200 | P2:417 / P3:401 | 51.058 | 181.5 | 417 | 0.9996069182389937 | 0.959 | 2226 | 1.0003932363350374 | 2225.125 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | B类合格 | P2:152 / P3:192 | P2:513 / P3:305 | 48.977 | 190 | 513 | 2.1303403330919624 | 0.964 | 230.16666666666666 | 0.4694085656016315 | 490.3333333333333 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:168 / P3:168 | P2:257 / P3:449 | 53.93 | 172 | 449 | 1.0252763591699527 | 0.961 | 1933.625 | 0.9753467843631778 | 1982.5 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:136 | P2:529 / P3:385 | 42.677 | 133 | 529 | 1.0012821197713553 | 0.94 | 2079.8888888888887 | 0.9987195219548631 | 2082.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:337 / P3:481 | 45.235 | 142 | 481 | 0.9571826837094314 | 0.942 | 2376.375 | 1.0447326482387207 | 2274.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:168 | P2:321 / P3:305 | 50.448 | 173 | 321 | 0.5537974683544303 | 0.965 | 28.727272727272727 | 1.8057142857142856 | 15.909090909090908 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-19 16:34:26 | 窗口结束：2026-11-19 16:34:46 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 160 | 417 | 200 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 152 | 513 | 192 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 168 | 257 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 152 | 529 | 136 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 160 | 337 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 176 | 321 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 160 | 417 |
| 1 | P3 | 160 | 200 | 200 | 401 |
| 2 | P2 | 136 | 152 | 184 | 513 |
| 2 | P3 | 168 | 192 | 224 | 305 |
| 3 | P2 | 160 | 168 | 176 | 257 |
| 3 | P3 | 152 | 168 | 176 | 449 |
| 4 | P2 | 120 | 152 | 160 | 529 |
| 4 | P3 | 128 | 136 | 160 | 385 |
| 5 | P2 | 128 | 160 | 168 | 337 |
| 5 | P3 | 120 | 152 | 152 | 481 |
| 6 | P2 | 128 | 176 | 176 | 321 |
| 6 | P3 | 136 | 168 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 16:35:52 | 2026-11-19 16:35:52 | 2026-11-19 16:35:52 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:17 | 2026-11-19 16:35:17 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:17 | 2026-11-19 16:35:17 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:17 | 2026-11-19 16:35:17 | 1 | - |
| 6 | 测试就绪 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:11 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:16 | 2026-11-19 16:35:17 | 2026-11-19 16:35:17 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.6505576208178439 | 0.952 | 33.625 | 1.5371428571428571 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.1127658476151145 | 0.951 | 4304.888888888889 | 0.8986616565769026 | 4790.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.9996069182389937 | 0.974 | 2226 | 1.0003932363350374 | 2225.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1 | 0.968 | 13.125 | 1 | 13.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 2.0606776989755713 | 0.957 | 447.88235294117646 | 0.4852772466539197 | 922.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 2.1303403330919624 | 0.968 | 230.16666666666666 | 0.4694085656016315 | 490.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.65748031496063 | 0.963 | 31.75 | 1.5209580838323353 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.0220692317591045 | 0.953 | 3885.5 | 0.9784073024866226 | 3971.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.0252763591699527 | 0.968 | 1933.625 | 0.9753467843631778 | 1982.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.8930041152263375 | 0.958 | 27 | 1.119815668202765 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0886430052201714 | 0.897 | 4448.555555555556 | 0.9185747717156886 | 4842.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.0012821197713553 | 0.964 | 2079.8888888888887 | 0.9987195219548631 | 2082.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.9655172413793104 | 0.953 | 32.625 | 1.0357142857142858 | 31.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9120383226881422 | 0.901 | 5401.5 | 1.0964451549059908 | 4926.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.9571826837094314 | 0.972 | 2376.375 | 1.0447326482387207 | 2274.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.5537974683544303 | 0.968 | 28.727272727272727 | 1.8057142857142856 | 15.909090909090908 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 192 | 1.7120315581854044 | 0.949 | 1115.4 | 0.5841013824884793 | 1909.6 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 2.377674956622325 | 0.978 | 384.22222222222223 | 0.4205789345657991 | 913.5555555555555 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 269 | 175 | - | 33.625 | 1.5371428571428571 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 209.5 | 209.5 | - | 13.125 | 1 | 13.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 253.5 | 166.5 | - | 31.75 | 1.5209580838323353 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 242.5 | 217 | - | 27 | 1.119815668202765 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 260.5 | 252 | - | 32.625 | 1.0357142857142858 | 31.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 11 | 315.5 | 174.5 | - | 28.727272727272727 | 1.8057142857142856 | 15.909090909090908 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38744 | 43112.5 | - | 4304.888888888889 | 0.8986616565769026 | 4790.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 7614 | 15689.5 | - | 447.88235294117646 | 0.4852772466539197 | 922.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 31083.5 | 31770 | - | 3885.5 | 0.9784073024866226 | 3971.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 40037 | 43586 | - | 4448.555555555556 | 0.9185747717156886 | 4842.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43212 | 39411 | - | 5401.5 | 1.0964451549059908 | 4926.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 11153.5 | 19096 | - | 1115.4 | 0.5841013824884793 | 1909.6 | 在线、无火警、无故障、光源就绪、同步正常 |

