================================================================================================
完成时间：2026-11-19 16:40:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795077486621-40 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:38:39 | 结束：2026-11-19 16:38:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:401 | 54.45 | 161 | 433 | 0.9567430025445293 | 0.964 | 1572 | 1.0452127659574468 | 1504 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:176 | P2:353 / P3:433 | 51.484 | 166.5 | 433 | 2.1418481459682166 | 0.941 | 212.375 | 0.46688650728222036 | 454.875 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:168 | P2:561 / P3:545 | 52.804 | 175.5 | 561 | 1.6223958333333333 | 0.965 | 512 | 0.6163723916532905 | 830.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:192 / P3:176 | P2:705 / P3:609 | 55.414 | 164 | 705 | 0.5510204081632653 | 0.965 | 32.666666666666664 | 1.8148148148148149 | 18 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:305 | 50.092 | 171 | 337 | 0.9488542202411566 | 0.974 | 1944.3333333333333 | 1.0539026740544448 | 1844.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:385 | 52.529 | 168 | 433 | 1.4157801418439717 | 0.972 | 141 | 0.7063243581715717 | 199.625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 16:39:09 | 窗口结束：2026-11-19 16:39:28 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 168 | 433 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 176 | 353 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 192 | 561 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 192 | 705 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 176 | 337 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 176 | 433 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 200 | 433 |
| 1 | P3 | 144 | 168 | 192 | 401 |
| 2 | P2 | 168 | 176 | 192 | 353 |
| 2 | P3 | 176 | 176 | 200 | 433 |
| 3 | P2 | 192 | 192 | 192 | 561 |
| 3 | P3 | 168 | 168 | 168 | 545 |
| 4 | P2 | 168 | 192 | 200 | 705 |
| 4 | P3 | 160 | 176 | 192 | 609 |
| 5 | P2 | 168 | 176 | 216 | 337 |
| 5 | P3 | 144 | 168 | 192 | 305 |
| 6 | P2 | 168 | 176 | 200 | 433 |
| 6 | P3 | 168 | 176 | 208 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:39:54 | 2026-11-19 16:39:54 | 2026-11-19 16:39:54 | 2026-11-19 16:39:59 | 2026-11-19 16:39:59 | 2026-11-19 16:39:59 | 2026-11-19 16:39:59 | 2026-11-19 16:39:59 | 2026-11-19 16:39:59 | 2026-11-19 16:39:59 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | 2026-11-19 16:40:35 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.7222222222222222 | 0.947 | 42.75 | 1.3846153846153846 | 30.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 1.0303671718454548 | 0.978 | 3543.3 | 0.9705278150593004 | 3650.9 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.9567430025445293 | 0.973 | 1572 | 1.0452127659574468 | 1504 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.7323943661971831 | 0.937 | 35.5 | 1.3653846153846154 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.584389175660879 | 0.926 | 1278.6 | 0.6311580610129331 | 2025.8 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 2.1418481459682166 | 0.962 | 212.375 | 0.46688650728222036 | 454.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.7702702702702703 | 0.974 | 32.888888888888886 | 1.2982456140350878 | 25.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.3938246319125092 | 0.978 | 2875.222222222222 | 0.7174503715204613 | 4007.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 1.6223958333333333 | 0.947 | 512 | 0.6163723916532905 | 830.6666666666666 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.5510204081632653 | 0.937 | 32.666666666666664 | 1.8148148148148149 | 18 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 120 | 0.9878598362917318 | 0.969 | 5436.5 | 1.012289358532725 | 5370.5 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.0399975423937085 | 0.986 | 1808.4444444444443 | 0.9615407337389968 | 1880.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.8872549019607843 | 0.963 | 18.545454545454547 | 1.12707182320442 | 16.454545454545453 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.0033883841172633 | 0.979 | 4426.888888888889 | 0.9966230582584986 | 4441.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.9488542202411566 | 0.979 | 1944.3333333333333 | 1.0539026740544448 | 1844.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7653846153846153 | 0.967 | 32.5 | 1.306532663316583 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.6469680787943515 | 0.987 | 1053.375 | 0.6071763095323871 | 1734.875 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.4157801418439717 | 0.97 | 141 | 0.7063243581715717 | 199.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 342 | 246.5 | - | 42.75 | 1.3846153846153846 | 30.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 283.5 | 207.5 | - | 35.5 | 1.3653846153846154 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 295.5 | 228 | - | 32.888888888888886 | 1.2982456140350878 | 25.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 294 | 161.5 | - | 32.666666666666664 | 1.8148148148148149 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 204 | 180.5 | - | 18.545454545454547 | 1.12707182320442 | 16.454545454545453 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 260 | 199 | - | 32.5 | 1.306532663316583 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 36410.5 | 37840 | - | 3641.1 | 0.9622357293868922 | 3784 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13962 | 22006.5 | - | 1396.2 | 0.6344344981142364 | 2200.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27743.5 | 38342.5 | - | 3082.6666666666665 | 0.7235740552382443 | 4260.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43491.5 | 42964 | - | 5436.5 | 1.012289358532725 | 5370.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42186 | 42314 | - | 4687.333333333333 | 0.9969749964550739 | 4701.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 9258.5 | 15092 | - | 1157.375 | 0.6135038430956798 | 1886.5 | 在线、无火警、无故障、光源就绪、同步正常 |

