================================================================================================
完成时间：2026-11-19 16:44:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795077706735-42 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 1 / B 1 / NG 2 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:42:18 | 结束：2026-11-19 16:42:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:176 | P2:321 / P3:353 | 49.987 | 174.5 | 353 | 0.5970695970695971 | 0.965 | 34.125 | 1.6748466257668713 | 20.375 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:144 / P3:144 | P2:577 / P3:465 | 40.62 | 136.5 | 577 | 2.142988929889299 | 0.942 | 180.66666666666666 | 0.46663796814464054 | 387.1666666666667 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:152 / P3:144 | P2:545 / P3:465 | 44.843 | 134 | 545 | 1.1137598597721297 | 0.763 | 3169.4444444444443 | 0.8978596159899276 | 3530 | 0 | 一致性低于下限 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:657 | 46.171 | 157 | 657 | 1.0058848255569568 | 0.935 | 1665.3 | 0.9941496030087756 | 1675.1 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:152 / P3:168 | P2:529 / P3:273 | 45.98 | 154.5 | 529 | 0.698744769874477 | 0.964 | 29.875 | 1.4311377245508983 | 20.875 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 不合格 | P2:144 / P3:128 | P2:433 / P3:177 | 38.18 | 138.5 | 433 | 1.3864658096064357 | 0.807 | 1584.875 | 0.7212583195858695 | 2197.375 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-19 16:42:49 | 窗口结束：2026-11-19 16:43:09 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 184 | 321 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 952 | 144 | 577 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 152 | 545 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 936 | 160 | 465 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 936 | 152 | 529 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 956 | 144 | 433 | 128 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 192 | 321 |
| 1 | P3 | 176 | 176 | 176 | 353 |
| 2 | P2 | 120 | 144 | 152 | 577 |
| 2 | P3 | 120 | 144 | 144 | 465 |
| 3 | P2 | 128 | 152 | 168 | 545 |
| 3 | P3 | 112 | 144 | 144 | 465 |
| 4 | P2 | 144 | 160 | 176 | 465 |
| 4 | P3 | 152 | 160 | 192 | 657 |
| 5 | P2 | 136 | 152 | 168 | 529 |
| 5 | P3 | 144 | 168 | 176 | 273 |
| 6 | P2 | 120 | 144 | 168 | 433 |
| 6 | P3 | 120 | 128 | 152 | 177 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 16:44:15 | 2026-11-19 16:44:15 | 2026-11-19 16:44:15 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 16:44:14 | 2026-11-19 16:44:14 | 2026-11-19 16:44:14 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:34 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 2026-11-19 16:43:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.5970695970695971 | 0.965 | 34.125 | 1.6748466257668713 | 20.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 176 | 0.8402061855670103 | 0.937 | 11.411764705882353 | 1.1901840490797546 | 9.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.5487008053487312 | 0.935 | 658.1 | 0.6457025117739403 | 1019.2 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 2.142988929889299 | 0.955 | 180.66666666666666 | 0.46663796814464054 | 387.1666666666667 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.788135593220339 | 0.906 | 23.6 | 1.2688172043010753 | 18.6 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 1.1137598597721297 | 0.628 | 3169.4444444444443 | 0.8978596159899276 | 3530 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 204 | 1.0647395877875652 | 0.78 | 1169.3 | 0.9391967871485943 | 1245 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.8928571428571429 | 0.948 | 28 | 1.12 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0685379195253106 | 0.898 | 2396.8888888888887 | 0.9358582243335286 | 2561.1666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0058848255569568 | 0.956 | 1665.3 | 0.9941496030087756 | 1675.1 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.698744769874477 | 0.964 | 29.875 | 1.4311377245508983 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 184 | 0.6274509803921569 | 0.922 | 31.875 | 1.59375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.3864658096064357 | 0.656 | 1584.875 | 0.7212583195858695 | 2197.375 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 196 | 1.8132757690232055 | 0.864 | 205.88888888888889 | 0.5514880952380953 | 373.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 272.5 | 162.5 | - | 34.125 | 1.6748466257668713 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 194 | 162.5 | - | 11.411764705882353 | 1.1901840490797546 | 9.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 236 | 185.5 | - | 23.6 | 1.2688172043010753 | 18.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 251.5 | 225 | - | 28 | 1.12 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 239 | 167 | - | 29.875 | 1.4311377245508983 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 254.5 | 159.5 | - | 31.875 | 1.59375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 20 | 13162 | 20383.5 | - | 658.1 | 0.6457025117739403 | 1019.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28525 | 31770 | - | 3169.4444444444443 | 0.8978596159899276 | 3530 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 43144 | 46100.5 | - | 2396.8888888888887 | 0.9358582243335286 | 2561.1666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12679 | 17578.5 | - | 1584.875 | 0.7212583195858695 | 2197.375 | 在线、无火警、无故障、光源就绪、同步正常 |

