================================================================================================
完成时间：2026-11-19 16:48:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795077971800-44 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:46:42 | 结束：2026-11-19 16:46:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:136 | P2:529 / P3:401 | 40.502 | 146.5 | 529 | 1.0114082211625521 | 0.967 | 974.5294117647059 | 0.98872045834328 | 985.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:184 | P2:433 / P3:577 | 52.376 | 202 | 577 | 2.3954459203036054 | 0.952 | 292.77777777777777 | 0.41745880861850443 | 701.3333333333334 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:160 / P3:144 | P2:289 / P3:385 | 45.81 | 144 | 385 | 0.5855513307984791 | 0.783 | 29.22222222222222 | 1.7077922077922079 | 17.11111111111111 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:641 / P3:513 | 57.539 | 176.5 | 641 | 0.983858524716634 | 0.968 | 1872.3333333333333 | 1.0164062971228662 | 1842.111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:513 / P3:513 | 41.402 | 146.5 | 513 | 1.027602523659306 | 0.955 | 969.6470588235294 | 0.9731389102072141 | 996.4117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:152 / P3:128 | P2:369 / P3:257 | 37.353 | 147.5 | 369 | 0.6679841897233202 | 0.931 | 31.625 | 1.4970414201183433 | 21.125 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-19 16:47:14 | 窗口结束：2026-11-19 16:47:34 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 160 | 529 | 136 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 192 | 433 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 160 | 289 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 184 | 641 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 168 | 513 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 152 | 369 | 128 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 160 | 176 | 529 |
| 1 | P3 | 112 | 136 | 144 | 401 |
| 2 | P2 | 168 | 192 | 224 | 433 |
| 2 | P3 | 152 | 184 | 200 | 577 |
| 3 | P2 | 136 | 160 | 176 | 289 |
| 3 | P3 | 136 | 144 | 160 | 385 |
| 4 | P2 | 152 | 184 | 208 | 641 |
| 4 | P3 | 160 | 184 | 208 | 513 |
| 5 | P2 | 120 | 168 | 168 | 513 |
| 5 | P3 | 112 | 152 | 152 | 513 |
| 6 | P2 | 112 | 152 | 152 | 369 |
| 6 | P3 | 104 | 128 | 136 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 1 | - |
| 5 | 测试就绪 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:47:59 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:04 | 2026-11-19 16:48:05 | 2026-11-19 16:48:05 | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:48:40 | 2026-11-19 16:48:40 | 2026-11-19 16:48:40 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.8066037735849056 | 0.95 | 11.777777777777779 | 1.239766081871345 | 9.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0323254139668827 | 0.975 | 2451.176470588235 | 0.9686867982425552 | 2530.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 1.0114082211625521 | 0.975 | 974.5294117647059 | 0.98872045834328 | 985.6470588235294 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.7102473498233216 | 0.946 | 35.375 | 1.407960199004975 | 25.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.6805814120005729 | 0.935 | 1551.7777777777778 | 0.5950321673554599 | 2607.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.3954459203036054 | 0.976 | 292.77777777777777 | 0.41745880861850443 | 701.3333333333334 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 148 | 0.5855513307984791 | 0.925 | 29.22222222222222 | 1.7077922077922079 | 17.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 188 | 1.1111390044469946 | 0.633 | 3098.222222222222 | 0.8999774069651099 | 3442.5555555555557 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 176 | 1.0150437317784256 | 0.814 | 952.7777777777778 | 0.9851792279411765 | 967.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.7965367965367965 | 0.985 | 25.666666666666668 | 1.2554347826086956 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9751842346902738 | 0.93 | 4719.222222222223 | 1.025447258504551 | 4602.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.983858524716634 | 0.99 | 1872.3333333333333 | 1.0164062971228662 | 1842.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.7072243346007605 | 0.96 | 23.90909090909091 | 1.413978494623656 | 16.90909090909091 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9967281248618296 | 0.935 | 2827.125 | 1.0032826154460364 | 2817.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.027602523659306 | 0.973 | 969.6470588235294 | 0.9731389102072141 | 996.4117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.6679841897233202 | 0.931 | 31.625 | 1.4970414201183433 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 212 | 171 | - | 11.777777777777779 | 1.239766081871345 | 9.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 282.5 | 201 | - | 35.375 | 1.407960199004975 | 25.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 262.5 | 154 | - | 29.22222222222222 | 1.7077922077922079 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 230.5 | 184 | - | 25.666666666666668 | 1.2554347826086956 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 262.5 | 185.5 | - | 23.90909090909091 | 1.413978494623656 | 16.90909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 252.5 | 169 | - | 31.625 | 1.4970414201183433 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 41669.5 | 43016.5 | - | 2451.176470588235 | 0.9686867982425552 | 2530.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13966 | 23471 | - | 1551.7777777777778 | 0.5950321673554599 | 2607.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27883.5 | 30982.5 | - | 3098.222222222222 | 0.8999774069651099 | 3442.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42473 | 41419 | - | 4719.222222222223 | 1.025447258504551 | 4602.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 45234 | 45086 | - | 2827.125 | 1.0032826154460364 | 2817.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

