================================================================================================
完成时间：2026-11-19 16:52:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795078220901-46 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 16:50:52 | 结束：2026-11-19 16:50:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:168 | P2:721 / P3:449 | 46.791 | 166.5 | 721 | 1.036404400887574 | 0.764 | 2277.0526315789475 | 0.9648743281518322 | 2359.9473684210525 | 0 | 一致性低于下限 |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:449 / P3:625 | 49.731 | 152.5 | 625 | 2.1787878787878787 | 0.952 | 297 | 0.45897079276773295 | 647.1 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:433 / P3:225 | 46.926 | 150.5 | 433 | 0.53515625 | 0.79 | 25.6 | 1.8686131386861313 | 13.7 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:120 / P3:120 | P2:449 / P3:497 | 37.397 | 113.5 | 497 | 1.0035026269702276 | 0.957 | 2141.25 | 0.9965095986038395 | 2148.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:200 / P3:208 | P2:609 / P3:609 | 55.723 | 195.5 | 609 | 0.9642794298785853 | 0.948 | 1704.9 | 1.037043795620438 | 1644 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:449 / P3:369 | 54.339 | 180.5 | 449 | 1.9019039735099337 | 0.943 | 151 | 0.5257889009793254 | 287.1875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 16:51:23 | 窗口结束：2026-11-19 16:51:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 160 | 721 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 168 | 449 | 168 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 160 | 433 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 120 | 449 | 120 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 200 | 609 | 208 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 192 | 449 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 184 | 721 |
| 1 | P3 | 136 | 168 | 192 | 449 |
| 2 | P2 | 160 | 168 | 192 | 449 |
| 2 | P3 | 152 | 168 | 200 | 625 |
| 3 | P2 | 120 | 160 | 168 | 433 |
| 3 | P3 | 136 | 160 | 168 | 225 |
| 4 | P2 | 96 | 120 | 128 | 449 |
| 4 | P3 | 104 | 120 | 144 | 497 |
| 5 | P2 | 176 | 200 | 224 | 609 |
| 5 | P3 | 176 | 208 | 208 | 609 |
| 6 | P2 | 168 | 192 | 200 | 449 |
| 6 | P3 | 176 | 184 | 200 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 16:52:49 | 2026-11-19 16:52:49 | 2026-11-19 16:52:49 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 16:52:49 | 2026-11-19 16:52:49 | 2026-11-19 16:52:49 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:08 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 2026-11-19 16:52:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.0305676855895196 | 0.881 | 25.444444444444443 | 0.9703389830508474 | 26.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.036404400887574 | 0.607 | 2277.0526315789475 | 0.9648743281518322 | 2359.9473684210525 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 1 | 156 | 0.9399716312056737 | 0.79 | 1602.2727272727273 | 1.0638618941268787 | 1506.090909090909 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.84251968503937 | 0.968 | 28.22222222222222 | 1.1869158878504673 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.5510356030865033 | 0.917 | 1641.5555555555557 | 0.6447305258564259 | 2546.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.1787878787878787 | 0.967 | 297 | 0.45897079276773295 | 647.1 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.53515625 | 0.914 | 25.6 | 1.8686131386861313 | 13.7 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 180 | 1.0362067838703353 | 0.634 | 1700.111111111111 | 0.9650583412172816 | 1761.6666666666667 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 160 | 1.0466557911908645 | 0.812 | 540.8823529411765 | 0.955423940149626 | 566.1176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.6944444444444444 | 0.977 | 28 | 1.44 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.0175371194829261 | 0.921 | 4916.555555555556 | 0.982765130483065 | 5002.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.0035026269702276 | 0.974 | 2141.25 | 0.9965095986038395 | 2148.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.9307359307359307 | 0.959 | 25.666666666666668 | 1.0744186046511628 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9357149173224865 | 0.91 | 5026.222222222223 | 1.0687015687015686 | 4703.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.9642794298785853 | 0.967 | 1704.9 | 1.037043795620438 | 1644 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.8143939393939394 | 0.95 | 24 | 1.2279069767441861 | 19.545454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.4186547751765144 | 0.922 | 1495 | 0.704893126571668 | 2120.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.9019039735099337 | 0.957 | 151 | 0.5257889009793254 | 287.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 229 | 235.5 | - | 25.444444444444443 | 0.9703389830508474 | 26.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 253.5 | 214 | - | 28.22222222222222 | 1.1869158878504673 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 255.5 | 136.5 | - | 25.6 | 1.8686131386861313 | 13.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 251.5 | 174.5 | - | 28 | 1.44 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 231 | 214.5 | - | 25.666666666666668 | 1.0744186046511628 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 263.5 | 214.5 | - | 24 | 1.2279069767441861 | 19.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 43263.5 | 44838.5 | - | 2277.0526315789475 | 0.9648743281518322 | 2359.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14773.5 | 22915 | - | 1641.5555555555557 | 0.6447305258564259 | 2546.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 30602 | 31710 | - | 1700.111111111111 | 0.9650583412172816 | 1761.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44249 | 45025 | - | 4916.555555555556 | 0.982765130483065 | 5002.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45235.5 | 42327.5 | - | 5026.222222222223 | 1.0687015687015686 | 4703.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13455 | 19087.5 | - | 1495 | 0.704893126571668 | 2120.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

