================================================================================================
完成时间：2026-11-19 16:57:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795078499842-48 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 16:55:43 | 结束：2026-11-19 16:55:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 714ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 714ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 714ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 714ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 714ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:369 / P3:529 | 51.199 | 167.5 | 529 | 1.0092758158247652 | 0.962 | 1988.4444444444443 | 0.9908094341711882 | 2006.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.8338579136690647 | 0.949 | 494.22222222222223 | 0.5452985166114993 | 906.3333333333334 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:577 / P3:641 | 50.951 | 148 | 641 | 1.1825595478401292 | 0.96 | 1376.111111111111 | 0.8456233783968319 | 1627.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:136 | P2:353 / P3:401 | 45.006 | 139 | 401 | 1.0008440344848375 | 0.961 | 1843 | 0.9991566773085959 | 1844.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:184 | P2:609 / P3:641 | 53.738 | 190.5 | 641 | 1.0152792990142387 | 0.96 | 1826 | 0.9849506445870867 | 1853.9 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:144 / P3:144 | P2:401 / P3:545 | 41.352 | 139.5 | 545 | 1.1099345540113243 | 0.824 | 799.9411764705883 | 0.900954021465483 | 887.8823529411765 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-19 16:56:02 | 窗口结束：2026-11-19 16:56:22 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 168 | 369 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 936 | 160 | 577 | 152 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 944 | 136 | 353 | 136 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 948 | 200 | 609 | 184 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 144 | 401 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 369 |
| 1 | P3 | 152 | 152 | 168 | 529 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 160 | 160 | 184 | 577 |
| 3 | P3 | 152 | 152 | 184 | 641 |
| 4 | P2 | 120 | 136 | 152 | 353 |
| 4 | P3 | 120 | 136 | 144 | 401 |
| 5 | P2 | 176 | 200 | 208 | 609 |
| 5 | P3 | 176 | 184 | 208 | 641 |
| 6 | P2 | 128 | 144 | 144 | 401 |
| 6 | P3 | 128 | 144 | 144 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | 2026-11-19 16:57:28 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.8351254480286738 | 0.962 | 31 | 1.1974248927038627 | 25.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.113031811966253 | 0.943 | 3875.9 | 0.8984469170143718 | 4314 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 1.0092758158247652 | 0.98 | 1988.4444444444443 | 0.9908094341711882 | 2006.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 212 | 1.53713258286429 | 0.935 | 1421.3333333333333 | 0.6505619691806948 | 2184.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 1.8338579136690647 | 0.962 | 494.22222222222223 | 0.5452985166114993 | 906.3333333333334 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.9217687074829932 | 0.949 | 32.666666666666664 | 1.084870848708487 | 30.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1327623126338329 | 0.96 | 3009.5555555555557 | 0.8827977315689981 | 3409.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 200 | 1.1825595478401292 | 0.972 | 1376.111111111111 | 0.8456233783968319 | 1627.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.7744107744107744 | 0.96 | 33 | 1.291304347826087 | 25.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.102806620746376 | 0.954 | 3890.8 | 0.9067772909480749 | 4290.8 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0008440344848375 | 0.967 | 1843 | 0.9991566773085959 | 1844.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.9105691056910569 | 0.969 | 27.333333333333332 | 1.0982142857142858 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9553258836506643 | 0.936 | 4633.555555555556 | 1.0467632219684229 | 4426.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 1.0152792990142387 | 0.973 | 1826 | 0.9849506445870867 | 1853.9 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.6294642857142857 | 0.917 | 13.176470588235293 | 1.5886524822695036 | 8.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.1099345540113243 | 0.715 | 799.9411764705883 | 0.900954021465483 | 887.8823529411765 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 200 | 1.6477951635846373 | 0.846 | 206.76470588235293 | 0.606871546961326 | 340.70588235294116 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 279 | 232.5 | - | 31 | 1.1974248927038627 | 25.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 293.5 | 270.5 | - | 32.666666666666664 | 1.084870848708487 | 30.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 296.5 | 230 | - | 33 | 1.291304347826087 | 25.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 246 | 223.5 | - | 27.333333333333332 | 1.0982142857142858 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 224 | 140.5 | - | 13.176470588235293 | 1.5886524822695036 | 8.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 38758.5 | 43140 | - | 3875.9 | 0.8984469170143718 | 4314 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12792 | 19663 | - | 1421.3333333333333 | 0.6505619691806948 | 2184.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27086 | 30681.5 | - | 3009.5555555555557 | 0.8827977315689981 | 3409.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 38908 | 42908 | - | 3890.8 | 0.9067772909480749 | 4290.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41702 | 39838.5 | - | 4633.555555555556 | 1.0467632219684229 | 4426.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 13598.5 | 15093.5 | - | 799.9411764705883 | 0.900954021465483 | 887.8823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

