================================================================================================
完成时间：2026-11-19 17:05:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795078986891-53 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 17:03:50 | 结束：2026-11-19 17:03:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:112 / P3:112 | P2:289 / P3:159 | 37.385 | 117.5 | 289 | 0.9856220045842884 | 0.777 | 5398.875 | 1.0145877378435517 | 5321.25 | 0 | 一致性低于下限 |
| 2 | 1 | 不合格 | P2:168 / P3:184 | P2:433 / P3:497 | 53.825 | 207.5 | 497 | 1.3674647425385371 | 0.826 | 952.8125 | 0.7312802801362306 | 1302.9375 | 0 | 一致性低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.1902310095081179 | 0.734 | 2913.3 | 0.8401730353280461 | 3467.5 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | 不合格 | P2:200 / P3:200 | P2:561 / P3:289 | 58.726 | 187.5 | 561 | 1.0030034192773312 | 0.81 | 5410.5 | 0.9970055742387248 | 5426.75 | 0 | 一致性低于下限 |
| 5 | 1 | 不合格 | P2:144 / P3:168 | P2:337 / P3:289 | 44.487 | 147.5 | 337 | 0.5807560137457045 | 0.804 | 32.333333333333336 | 1.7218934911242603 | 18.77777777777778 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:152 / P3:160 | P2:641 / P3:337 | 45.842 | 160 | 641 | 1.7009557344064385 | 0.847 | 361.45454545454544 | 0.587904775986988 | 614.8181818181819 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-19 17:04:09 | 窗口结束：2026-11-19 17:04:29 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 112 | 289 | 112 | 159 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 960 | 168 | 433 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 944 | 200 | 561 | 200 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 988 | 144 | 337 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 948 | 152 | 641 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 112 | 120 | 289 |
| 1 | P3 | 104 | 112 | 120 | 159 |
| 2 | P2 | 160 | 168 | 200 | 433 |
| 2 | P3 | 160 | 184 | 192 | 497 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 168 | 200 | 200 | 561 |
| 4 | P3 | 184 | 200 | 200 | 289 |
| 5 | P2 | 144 | 144 | 176 | 337 |
| 5 | P3 | 136 | 168 | 176 | 289 |
| 6 | P2 | 144 | 152 | 176 | 641 |
| 6 | P3 | 136 | 160 | 168 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | 2026-11-19 17:05:35 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.7238095238095238 | 0.914 | 26.25 | 1.381578947368421 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 0.9856220045842884 | 0.629 | 5398.875 | 1.0145877378435517 | 5321.25 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 1 | 204 | 0.9574802351510238 | 0.788 | 2466.5 | 1.044407981792198 | 2361.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.7787234042553192 | 0.915 | 23.5 | 1.284153005464481 | 18.3 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 240 | 1.3674647425385371 | 0.707 | 952.8125 | 0.7312802801362306 | 1302.9375 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 208 | 1.9333473507148864 | 0.877 | 297.25 | 0.5172376291462751 | 574.6875 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 220 | 1.1902310095081179 | 0.63 | 2913.3 | 0.8401730353280461 | 3467.5 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 200 | 1.1477439664218259 | 0.853 | 1429.5 | 0.8712744560248674 | 1640.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.8092105263157895 | 0.947 | 38 | 1.2357723577235773 | 30.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 240 | 1.0030034192773312 | 0.637 | 5410.5 | 0.9970055742387248 | 5426.75 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 204 | 0.979710737466142 | 0.839 | - | 1.0207094418362024 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.5807560137457045 | 0.93 | 32.333333333333336 | 1.7218934911242603 | 18.77777777777778 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 224 | 1.0086269038483897 | 0.67 | 4778.333333333333 | 0.9914468830689782 | 4819.555555555556 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 208 | 0.9892086330935251 | 0.813 | 2100.4444444444443 | 1.010909090909091 | 2077.777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.8458498023715415 | 0.923 | 23 | 1.1822429906542056 | 19.454545454545453 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.169970657696987 | 0.723 | 1552.5555555555557 | 0.8547222901884023 | 1816.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 200 | 1.7009557344064385 | 0.916 | 361.45454545454544 | 0.587904775986988 | 614.8181818181819 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 210 | 152 | - | 26.25 | 1.381578947368421 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 235 | 183 | - | 23.5 | 1.284153005464481 | 18.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8 | 304 | 246 | - | 38 | 1.2357723577235773 | 30.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 290.5 | 169 | - | 32.333333333333336 | 1.7218934911242603 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 252.5 | 213.5 | - | 23 | 1.1822429906542056 | 19.454545454545453 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43191 | 42569.5 | - | 5398.875 | 1.0145877378435517 | 5321.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 15244.5 | 20847 | - | 952.8125 | 0.7312802801362306 | 1302.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 29132.5 | 34675 | - | 2913.3 | 0.8401730353280461 | 3467.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43283.5 | 43414 | - | 5410.5 | 0.9970055742387248 | 5426.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43004.5 | 43375.5 | - | 4778.333333333333 | 0.9914468830689782 | 4819.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13973 | 16348 | - | 1552.5555555555557 | 0.8547222901884023 | 1816.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

