================================================================================================
完成时间：2026-11-19 17:47:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795081510707-55 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-19 17:45:42 | 结束：2026-11-19 17:45:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:136 | P2:481 / P3:433 | 44.455 | 132.5 | 481 | 0.9901335551550441 | 0.75 | 4327.8 | 1.0099647616158316 | 4285.1 | 0 | 一致性低于下限 |
| 2 | 1 | 不合格 | P2:160 / P3:152 | P2:241 / P3:369 | 47.351 | 152 | 369 | 1.4684764216876334 | 0.838 | 1510.3333333333333 | 0.680977906918491 | 2217.8888888888887 | 0 | 一致性低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:353 / P3:529 | 51.87 | 169.5 | 529 | 1.2926496393059075 | 0.972 | 641.125 | 0.773604826546003 | 828.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:192 | P2:657 / P3:593 | 54.749 | 174 | 657 | 1.0366893674458555 | 0.964 | 1629.9 | 0.9646091022074924 | 1689.7 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:120 / P3:112 | P2:321 / P3:209 | 35.352 | 110 | 321 | 0.9986626952768829 | 0.965 | 2056.375 | 1.0013390955018564 | 2053.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:497 / P3:257 | 45.379 | 149.5 | 497 | 1.4786923525977818 | 0.965 | 214.125 | 0.6762731938412949 | 316.625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-19 17:46:13 | 窗口结束：2026-11-19 17:46:33 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 152 | 481 | 136 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 160 | 241 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 160 | 353 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 176 | 657 | 192 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 120 | 321 | 112 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 168 | 497 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 481 |
| 1 | P3 | 128 | 136 | 152 | 433 |
| 2 | P2 | 152 | 160 | 176 | 241 |
| 2 | P3 | 152 | 152 | 176 | 369 |
| 3 | P2 | 136 | 160 | 168 | 353 |
| 3 | P3 | 136 | 152 | 168 | 529 |
| 4 | P2 | 152 | 176 | 184 | 657 |
| 4 | P3 | 160 | 192 | 200 | 593 |
| 5 | P2 | 96 | 120 | 120 | 321 |
| 5 | P3 | 112 | 112 | 128 | 209 |
| 6 | P2 | 128 | 168 | 168 | 497 |
| 6 | P3 | 120 | 152 | 160 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 17:46:58 | 2026-11-19 17:46:58 | 2026-11-19 17:46:58 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 17:46:57 | 2026-11-19 17:46:57 | 2026-11-19 17:46:57 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 17:46:58 | 2026-11-19 17:46:58 | 2026-11-19 17:46:58 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 17:47:38 | 2026-11-19 17:47:38 | 2026-11-19 17:47:38 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-19 17:46:58 | 2026-11-19 17:46:58 | 2026-11-19 17:46:58 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 2026-11-19 17:47:03 | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 17:47:38 | 2026-11-19 17:47:38 | 2026-11-19 17:47:38 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.875 | 0.903 | 18.666666666666668 | 1.1428571428571428 | 16.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9901335551550441 | 0.594 | 4327.8 | 1.0099647616158316 | 4285.1 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 1 | 168 | 0.8743549027391823 | 0.798 | 1511.4 | 1.143700340522134 | 1321.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.9565217391304348 | 0.95 | 9.470588235294118 | 1.0454545454545454 | 9.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.4684764216876334 | 0.703 | 1510.3333333333333 | 0.680977906918491 | 2217.8888888888887 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 168 | 1.7150537634408602 | 0.907 | 144.66666666666666 | 0.5830721003134797 | 248.11111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.8125 | 0.966 | 17.6 | 1.2307692307692308 | 14.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.1883591693477624 | 0.97 | 3039.1111111111113 | 0.8414964312084666 | 3611.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.2926496393059075 | 0.979 | 641.125 | 0.773604826546003 | 828.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.6970954356846473 | 0.952 | 26.77777777777778 | 1.4345238095238095 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.9210539753868151 | 0.963 | 4351.777777777777 | 1.085712701668792 | 4008.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0366893674458555 | 0.974 | 1629.9 | 0.9646091022074924 | 1689.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.8068965517241379 | 0.963 | - | 1.2393162393162394 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9984859607267389 | 0.968 | 5449 | 1.0015163350640996 | 5440.75 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.9986626952768829 | 0.964 | 2056.375 | 1.0013390955018564 | 2053.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.0124223602484472 | 0.967 | 20.125 | 0.9877300613496932 | 20.375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 112 | 1.620939675174014 | 0.954 | 862 | 0.6169261048488102 | 1397.25 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.4786923525977818 | 0.975 | 214.125 | 0.6762731938412949 | 316.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 167.5 | 147 | - | 18.666666666666668 | 1.1428571428571428 | 16.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 161 | 153.5 | - | 9.470588235294118 | 1.0454545454545454 | 9.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 176 | 143 | - | 17.6 | 1.2307692307692308 | 14.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 240.5 | 167.5 | - | 26.77777777777778 | 1.4345238095238095 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 144.5 | 117 | - | - | 1.2393162393162394 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 161 | 162.5 | - | 20.125 | 0.9877300613496932 | 20.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43277.5 | 44264.5 | - | 4327.8 | 0.977702473737716 | 4426.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13593 | 21712.5 | - | 1510.3333333333333 | 0.6260304886473541 | 2412.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29090 | 34147.5 | - | 3232.222222222222 | 0.8518800515403537 | 3794.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41329 | 37358 | - | 4592.111111111111 | 1.1062958402484073 | 4150.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45295.5 | 45267 | - | 5662 | 1.000640643294232 | 5658.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 7002 | 11178 | - | 875.25 | 0.6264090177133655 | 1397.25 | 在线、无火警、无故障、光源就绪、同步正常 |

