================================================================================================
完成时间：2026-11-19 18:18:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795083383350-69 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 18:17:07 | 结束：2026-11-19 18:17:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:513 | 49.017 | 169.5 | 513 | 1.0074113920267767 | 0.955 | 1859 | 0.9926431326016019 | 1872.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:160 | P2:337 / P3:337 | 55.676 | 177 | 337 | 2.2416955875061975 | 0.964 | 403.4 | 0.44609089903792987 | 904.3 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:152 / P3:160 | P2:209 / P3:337 | 52.664 | 170 | 337 | 1.1861135119562085 | 0.964 | 1735.5 | 0.8430896283701724 | 2058.5 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:192 / P3:224 | P2:257 / P3:401 | 54.162 | 213.5 | 401 | 1.0902884049440849 | 0.954 | 1699 | 0.9171885122003887 | 1852.4 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-19 18:17:25 | 窗口结束：2026-11-19 18:17:45 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1028 | 168 | 417 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1044 | 168 | 337 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 996 | 152 | 209 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 968 | 192 | 257 | 224 | 401 | 不合格 | 噪声波动值超过上限 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 417 |
| 1 | P3 | 128 | 168 | 168 | 513 |
| 2 | P2 | 160 | 168 | 168 | 337 |
| 2 | P3 | 160 | 160 | 168 | 337 |
| 3 | P2 | 136 | 152 | 152 | 209 |
| 3 | P3 | 160 | 160 | 168 | 337 |
| 4 | P2 | 176 | 192 | 192 | 257 |
| 4 | P3 | 184 | 224 | 224 | 401 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 18:18:10 | 2026-11-19 18:18:10 | 2026-11-19 18:18:10 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 18:18:11 | 2026-11-19 18:18:11 | 2026-11-19 18:18:11 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 18:18:10 | 2026-11-19 18:18:10 | 2026-11-19 18:18:10 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 2026-11-19 18:18:16 | 1 | - |
| 4 | 模式切换成功 | 2026-11-19 18:18:51 | 2026-11-19 18:18:51 | 2026-11-19 18:18:51 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 18:18:48 | 2026-11-19 18:18:48 | 2026-11-19 18:18:48 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 18:18:48 | 2026-11-19 18:18:48 | 2026-11-19 18:18:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 224 | 0.7490196078431373 | 0.957 | 31.875 | 1.3350785340314135 | 23.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 260 | 0.9150845463563173 | 0.932 | 4816.555555555556 | 1.092795200161339 | 4407.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 260 | 1.0074113920267767 | 0.974 | 1859 | 0.9926431326016019 | 1872.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.7012578616352201 | 0.966 | 35.333333333333336 | 1.4260089686098654 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 256 | 1.5922241681260945 | 0.957 | 1427.5 | 0.6280522680276299 | 2272.9 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 256 | 2.2416955875061975 | 0.967 | 403.4 | 0.44609089903792987 | 904.3 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 216 | 0.620817843866171 | 0.948 | 33.625 | 1.6107784431137724 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 260 | 1.184331038118143 | 0.954 | 3794.125 | 0.8443585178591299 | 4493.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 260 | 1.1861135119562085 | 0.989 | 1735.5 | 0.8430896283701724 | 2058.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 0.8647058823529412 | 0.951 | 37.77777777777778 | 1.1564625850340136 | 32.666666666666664 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 0.9971225609207806 | 0.94 | 3707 | 1.0028857426278295 | 3696.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 260 | 1.0902884049440849 | 0.965 | 1699 | 0.9171885122003887 | 1852.4 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 254.5 | 190.5 | - | 31.875 | 1.3350785340314135 | 23.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 318 | 223 | - | 35.333333333333336 | 1.4260089686098654 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 268.5 | 166.5 | - | 33.625 | 1.6107784431137724 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 340 | 293.5 | - | 37.77777777777778 | 1.1564625850340136 | 32.666666666666664 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45085.5 | 41420 | - | 5009.555555555556 | 1.0885079671656204 | 4602.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14274.5 | 22729 | - | 1427.5 | 0.6280522680276299 | 2272.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 31996 | 37714 | - | 3999.5 | 0.8483852150395079 | 4714.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 33612.5 | 33266.5 | - | 3734.777777777778 | 1.0104006973878017 | 3696.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

