================================================================================================
完成时间：2026-11-19 18:29:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795083971659-72 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：173.7秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 18:27:15 | 结束：2026-11-19 18:27:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:209 / P3:337 | 53.056 | 172.5 | 337 | 1.0151264341572008 | 0.953 | 1751.9 | 0.9850989653621233 | 1778.4 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:144 / P3:176 | P2:225 / P3:353 | 50.731 | 158 | 353 | 2.1213782302270947 | 0.937 | 425.6666666666667 | 0.4713916574381691 | 903 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:417 / P3:545 | 50.117 | 175 | 545 | 0.9903584672435105 | 0.971 | 1516.875 | 1.009735396904643 | 1502.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:176 | P2:337 / P3:337 | 57.18 | 190 | 337 | 1.001626654700471 | 0.971 | 1782.8 | 0.9983759870078961 | 1785.7 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-19 18:27:34 | 窗口结束：2026-11-19 18:27:54 | 有效采集时长：19.6秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 160 | 209 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 936 | 144 | 225 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 944 | 184 | 417 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 184 | 337 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 160 | 209 |
| 1 | P3 | 168 | 176 | 176 | 337 |
| 2 | P2 | 144 | 144 | 168 | 225 |
| 2 | P3 | 144 | 176 | 176 | 353 |
| 3 | P2 | 144 | 184 | 184 | 417 |
| 3 | P3 | 136 | 184 | 184 | 545 |
| 4 | P2 | 176 | 184 | 184 | 337 |
| 4 | P3 | 176 | 176 | 176 | 337 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 1 | - |
| 2 | 测试就绪 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 1 | - |
| 3 | 测试就绪 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 1 | - |
| 4 | 测试就绪 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:19 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 2026-11-19 18:28:24 | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 18:29:00 | 2026-11-19 18:29:00 | 2026-11-19 18:29:00 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 18:29:00 | 2026-11-19 18:29:00 | 2026-11-19 18:29:00 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 0.7289377289377289 | 0.945 | 34.125 | 1.3718592964824121 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 1.0026804306410881 | 0.946 | 5642.75 | 0.997326734860703 | 5657.875 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 216 | 1.0151264341572008 | 0.967 | 1751.9 | 0.9850989653621233 | 1778.4 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.864963503649635 | 0.932 | 30.444444444444443 | 1.1561181434599157 | 26.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.535054856837035 | 0.921 | 1660.888888888889 | 0.6514425172143293 | 2549.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 220 | 2.1213782302270947 | 0.957 | 425.6666666666667 | 0.4713916574381691 | 903 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.8 | 0.965 | 28.333333333333332 | 1.25 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 0.9879968980747834 | 0.967 | 3295.4444444444443 | 1.0121489267310515 | 3255.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 216 | 0.9903584672435105 | 0.981 | 1516.875 | 1.009735396904643 | 1502.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.6227544910179641 | 0.956 | 41.75 | 1.6057692307692308 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 1.0023025350459378 | 0.969 | 4429.9 | 0.9977027544424675 | 4440.1 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 220 | 1.001626654700471 | 0.985 | 1782.8 | 0.9983759870078961 | 1785.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 272.5 | 199 | - | 34.125 | 1.3718592964824121 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 273.5 | 236.5 | - | 30.444444444444443 | 1.1561181434599157 | 26.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 255 | 203.5 | - | 28.333333333333332 | 1.25 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 333.5 | 207.5 | - | 41.75 | 1.6057692307692308 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 45142 | 45262.5 | - | 5642.75 | 0.997326734860703 | 5657.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14948 | 22945.5 | - | 1660.888888888889 | 0.6514425172143293 | 2549.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29659 | 29303 | - | 3295.4444444444443 | 1.0121489267310515 | 3255.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 44299 | 44401 | - | 4429.9 | 0.9977027544424675 | 4440.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

