================================================================================================
完成时间：2026-11-20 15:42:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795160384880-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-20 15:40:16 | 结束：2026-11-20 15:40:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 806ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:192 / P3:192 | P2:417 / P3:417 | 55.997 | 178.5 | 417 | 1.0174205562563825 | 0.966 | 1849.6666666666667 | 0.9828777233276259 | 1881.888888888889 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:184 / P3:200 | P2:289 / P3:289 | 52.672 | 187.5 | 289 | 3.0675211003438574 | 0.942 | 319.9 | 0.3259961275858555 | 981.3 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:624 / P3:120 | P2:897 / P3:369 | 150.557 | 693.5 | 897 | 0.234 | 0.815 | 50 | 4.273504273504273 | 11.7 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 624 > B上限 220 |
| 4 | 1 | 不合格 | P2:32560 / P3:200 | P2:32735 / P3:689 | 16195.268 | 33798.5 | 32735 | 0.004117367599484198 | 0.74 | - | 242.87362637362637 | - | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 32560 > B上限 220；P2RAW绝对值 32735 > B上限 1100 |
| 5 | 1 | 不合格 | P2:304 / P3:168 | P2:433 / P3:545 | 70.798 | 293.5 | 545 | 0.7453285650424676 | 0.863 | 1315.8823529411766 | 1.3416901577400588 | 980.7647058823529 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 304 > B上限 220 |
| 6 | 1 | 不合格 | P2:7336 / P3:176 | P2:7391 / P3:417 | 1286.933 | 7265 | 7391 | 0.039192677775170146 | 0.755 | 426.1 | 25.51497005988024 | 16.7 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 7336 > B上限 220；P2RAW绝对值 7391 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-20 15:40:47 | 窗口结束：2026-11-20 15:41:07 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 192 | 417 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 184 | 289 | 200 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 624 | 897 | 120 | 369 | 不合格 | 噪声波动值超过上限 |
| 4 | 880 | 32560 | 32735 | 200 | 689 | 不合格 | 噪声波动值超过上限 |
| 5 | 868 | 304 | 433 | 168 | 545 | 不合格 | 噪声波动值超过上限 |
| 6 | 880 | 7336 | 7391 | 176 | 417 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 192 | 417 |
| 1 | P3 | 168 | 192 | 192 | 417 |
| 2 | P2 | 168 | 184 | 184 | 289 |
| 2 | P3 | 176 | 200 | 208 | 289 |
| 3 | P2 | 624 | 624 | 640 | 897 |
| 3 | P3 | 120 | 120 | 144 | 369 |
| 4 | P2 | 32552 | 32560 | 32560 | 32735 |
| 4 | P3 | 176 | 200 | 208 | 689 |
| 5 | P2 | 304 | 304 | 304 | 433 |
| 5 | P3 | 128 | 168 | 168 | 545 |
| 6 | P2 | 7336 | 7336 | 7336 | 7391 |
| 6 | P3 | 168 | 176 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:38 | 2026-11-20 15:41:38 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 1 | - |
| 3 | 模式切换成功 | 2026-11-20 15:42:13 | 2026-11-20 15:42:13 | 2026-11-20 15:42:13 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:38 | 2026-11-20 15:41:38 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:32 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:37 | 2026-11-20 15:41:38 | 2026-11-20 15:41:38 | 1 | - |
| 6 | 模式切换成功 | 2026-11-20 15:42:13 | 2026-11-20 15:42:13 | 2026-11-20 15:42:13 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.9238095238095239 | 0.974 | 23.333333333333332 | 1.0824742268041236 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.9963267740011926 | 0.935 | 4658.333333333333 | 1.0036867683320965 | 4641.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.0174205562563825 | 0.986 | 1849.6666666666667 | 0.9828777233276259 | 1881.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.9157894736842105 | 0.949 | 19 | 1.0919540229885059 | 17.4 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.9128365418768203 | 0.91 | 1407.7 | 0.522783822928659 | 2692.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 3.0675211003438574 | 0.966 | 319.9 | 0.3259961275858555 | 981.3 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 156 | 0.234 | 0.793 | 50 | 4.273504273504273 | 11.7 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 92 | 2.078714755790696 | 0.828 | 1937.375 | 0.4810664845738407 | 4027.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.8158903473109536 | 0.828 | 956.5555555555555 | 0.5506940446491396 | 1737 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.004117367599484198 | 0.734 | - | 242.87362637362637 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 164 | 1.018523086583096 | 0.736 | 5574.125 | 0.981813778374689 | 5677.375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.45409246855089036 | 0.75 | 4590.75 | 2.2021946393236194 | 2084.625 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 5 | 152 | 0.6117216117216118 | 0.879 | 16.058823529411764 | 1.6347305389221556 | 9.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.0605916150237098 | 0.798 | 2344.529411764706 | 0.9428699848599545 | 2486.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.7453285650424676 | 0.901 | 1315.8823529411766 | 1.3416901577400588 | 980.7647058823529 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.039192677775170146 | 0.741 | 426.1 | 25.51497005988024 | 16.7 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 160 | 1.546070708921048 | 0.807 | 992.5454545454545 | 0.6468009478672986 | 1534.5454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 2.724180837826628 | 0.72 | 219.1818181818182 | 0.3670828258221681 | 597.0909090909091 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 209.5 | 193.5 | - | 23.333333333333332 | 1.0824742268041236 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 190 | 174 | - | 19 | 1.0919540229885059 | 17.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 499.5 | 117 | - | 50 | 4.273504273504273 | 11.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 44500 | 181.5 | - | - | 244.5054945054945 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 273 | 166.5 | - | 16.058823529411764 | 1.6347305389221556 | 9.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 4261 | 167 | - | 426.1 | 25.51497005988024 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41925 | 41771 | - | 4658.333333333333 | 1.0036867683320965 | 4641.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14077 | 26927 | - | 1407.7 | 0.522783822928659 | 2692.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 15499 | 32217.5 | - | 1937.375 | 0.4810664845738407 | 4027.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44592.5 | 45419 | - | 5574.125 | 0.981813778374689 | 5677.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 39857 | 42272 | - | 2344.529411764706 | 0.9428699848599545 | 2486.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 10918 | 16880 | - | 992.5454545454545 | 0.6468009478672986 | 1534.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |

