================================================================================================
完成时间：2026-11-20 15:45:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795160559591-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-20 15:43:11 | 结束：2026-11-20 15:43:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:192 | P2:401 / P3:401 | 56.772 | 189 | 401 | 0.9839186084673449 | 0.96 | 338.55555555555554 | 1.0163442294863243 | 333.1111111111111 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:168 / P3:160 | P2:241 / P3:209 | 51.974 | 159.5 | 241 | 3.3626609442060085 | 0.934 | 51.77777777777778 | 0.29738353541799617 | 174.11111111111111 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:584 / P3:112 | P2:865 / P3:305 | 128.81 | 578.5 | 865 | 0.2667910447761194 | 0.833 | 59.55555555555556 | 3.7482517482517483 | 15.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 584 > B上限 220 |
| 4 | 1 | 不合格 | P2:32560 / P3:160 | P2:32735 / P3:577 | 14044.372 | 36761 | 32735 | 0.004880490551870855 | 0.74 | - | 204.89743589743588 | - | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 32560 > B上限 220；P2RAW绝对值 32735 > B上限 1100 |
| 5 | 1 | B类合格 | P2:216 / P3:176 | P2:289 / P3:497 | 65.154 | 215 | 497 | 1.0714285714285714 | 0.853 | 431.52941176470586 | 0.9333333333333333 | 462.3529411764706 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:5104 / P3:176 | P2:5313 / P3:305 | 1137.345 | 5061.5 | 5313 | 0.04148241735102127 | 0.769 | 527.6666666666666 | 24.106598984771573 | 21.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 5104 > B上限 220；P2RAW绝对值 5313 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-20 15:43:42 | 窗口结束：2026-11-20 15:44:01 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 176 | 401 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 168 | 241 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 584 | 865 | 112 | 305 | 不合格 | 噪声波动值超过上限 |
| 4 | 848 | 32560 | 32735 | 160 | 577 | 不合格 | 噪声波动值超过上限 |
| 5 | 864 | 216 | 289 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 5104 | 5313 | 176 | 305 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 184 | 401 |
| 1 | P3 | 184 | 192 | 192 | 401 |
| 2 | P2 | 144 | 168 | 168 | 241 |
| 2 | P3 | 144 | 160 | 160 | 209 |
| 3 | P2 | 488 | 584 | 600 | 865 |
| 3 | P3 | 112 | 112 | 128 | 305 |
| 4 | P2 | 32552 | 32560 | 32560 | 32735 |
| 4 | P3 | 128 | 160 | 160 | 577 |
| 5 | P2 | 208 | 216 | 216 | 289 |
| 5 | P3 | 176 | 176 | 176 | 497 |
| 6 | P2 | 5104 | 5104 | 5104 | 5313 |
| 6 | P3 | 176 | 176 | 176 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:27 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 2026-11-20 15:44:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.8849557522123894 | 0.964 | 25.11111111111111 | 1.13 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.9878569991954947 | 0.974 | 4419.555555555556 | 1.0122922657979794 | 4365.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.9839186084673449 | 0.945 | 338.55555555555554 | 1.0163442294863243 | 333.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.7660550458715596 | 0.955 | 24.22222222222222 | 1.3053892215568863 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.9332876920736346 | 0.907 | 773.2941176470588 | 0.5172535903993705 | 1495 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 3.3626609442060085 | 0.931 | 51.77777777777778 | 0.29738353541799617 | 174.11111111111111 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 200 | 0.2667910447761194 | 0.85 | 59.55555555555556 | 3.7482517482517483 | 15.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 136 | 1.6764581472952014 | 0.826 | 2364.1111111111113 | 0.5964956546117185 | 3963.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.6896431070678797 | 0.813 | 317.55555555555554 | 1.450025367833587 | 219 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.004880490551870855 | 0.742 | - | 204.89743589743588 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 136 | 1.2173331907613345 | 0.765 | 4676 | 0.8214677851464711 | 5692.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.1513686695520207 | 0.717 | 4447.75 | 6.606386929075381 | 673.25 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 5 | 196 | 0.6452830188679245 | 0.91 | 15.588235294117647 | 1.5497076023391814 | 10.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 1.055689367671581 | 0.787 | 2222.4117647058824 | 0.9472483389745519 | 2346.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.0714285714285714 | 0.831 | 431.52941176470586 | 0.9333333333333333 | 462.3529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.04148241735102127 | 0.756 | 527.6666666666666 | 24.106598984771573 | 21.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 136 | 1.5327640449438202 | 0.783 | 1011.3636363636364 | 0.6524161388693408 | 1550.1818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 0.2636867636867637 | 0.771 | 320.6666666666667 | 3.7923784494086727 | 84.55555555555556 | 不合格 | SNR23_ABOVE_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 225.5 | 200 | - | 25.11111111111111 | 1.13 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 217.5 | 166.5 | - | 24.22222222222222 | 1.3053892215568863 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 536 | 143 | - | 59.55555555555556 | 3.7482517482517483 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 39955 | 194.5 | - | - | 204.89743589743588 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 265 | 170.5 | - | 15.588235294117647 | 1.5497076023391814 | 10.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 4748.5 | 197 | - | 527.6666666666666 | 24.106598984771573 | 21.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42164 | 41435 | - | 4684.888888888889 | 1.0175938216483649 | 4603.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14528 | 27178.5 | - | 854.5882352941177 | 0.5345303359211155 | 1598.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 22628 | 37799.5 | - | 2514.222222222222 | 0.5986243386243386 | 4200 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 38013 | 45538 | - | 4751.625 | 0.8347533927708727 | 5692.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 39767.5 | 42166.5 | - | 2339.294117647059 | 0.9431071691132876 | 2480.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 11124.5 | 18732.5 | - | 1011.3636363636364 | 0.593871777077884 | 1703 | 在线、无火警、无故障、光源就绪、同步正常 |

