================================================================================================
完成时间：2026-11-20 15:53:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795161033540-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 15:51:04 | 结束：2026-11-20 15:51:09
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:120 / P3:104 | P2:545 / P3:465 | 34.472 | 106.5 | 545 | 0.6041666666666666 | 0.937 | 21.333333333333332 | 1.6551724137931034 | 12.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:184 / P3:192 | P2:577 / P3:593 | 54.201 | 177.5 | 593 | 2.310022271714922 | 0.94 | 498.8888888888889 | 0.432896259159275 | 1152.4444444444443 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:176 | P2:689 / P3:593 | 53.286 | 175.5 | 689 | 1.1640784789031133 | 0.967 | 776.5294117647059 | 0.8590486106592048 | 903.9411764705883 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:192 / P3:224 | P2:449 / P3:401 | 56.487 | 206.5 | 449 | 0.9927663305567733 | 0.943 | 2027.5555555555557 | 1.0072863766835947 | 2012.888888888889 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:321 / P3:305 | 57.388 | 184 | 321 | 0.9940730984524202 | 0.955 | 2024.6666666666667 | 1.005962239152037 | 2012.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:160 | P2:433 / P3:369 | 49.517 | 156.5 | 433 | 2.073248407643312 | 0.951 | 345.4 | 0.4823348694316436 | 716.1 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-20 15:51:36 | 窗口结束：2026-11-20 15:51:56 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 120 | 545 | 104 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 184 | 577 | 192 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 192 | 689 | 176 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 192 | 449 | 224 | 401 | 不合格 | 噪声波动值超过上限 |
| 5 | 840 | 176 | 321 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 176 | 433 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 120 | 136 | 545 |
| 1 | P3 | 96 | 104 | 120 | 465 |
| 2 | P2 | 160 | 184 | 200 | 577 |
| 2 | P3 | 160 | 192 | 208 | 593 |
| 3 | P2 | 168 | 192 | 192 | 689 |
| 3 | P3 | 144 | 176 | 176 | 593 |
| 4 | P2 | 176 | 192 | 200 | 449 |
| 4 | P3 | 152 | 224 | 224 | 401 |
| 5 | P2 | 176 | 176 | 184 | 321 |
| 5 | P3 | 184 | 184 | 192 | 305 |
| 6 | P2 | 144 | 176 | 176 | 433 |
| 6 | P3 | 128 | 160 | 160 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 1 | - |
| 5 | 模式切换成功 | 2026-11-20 15:53:02 | 2026-11-20 15:53:02 | 2026-11-20 15:53:02 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:21 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 2026-11-20 15:52:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.6041666666666666 | 0.94 | 21.333333333333332 | 1.6551724137931034 | 12.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 196 | 0.8901335930976899 | 0.929 | 4790.666666666667 | 1.123426874071758 | 4264.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 0.9725621260309417 | 0.943 | 1855.1 | 1.0282119498946902 | 1804.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.8888888888888888 | 0.944 | 24.75 | 1.125 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.696879863632995 | 0.925 | 1499.2222222222222 | 0.5893169112508735 | 2544 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 2.310022271714922 | 0.953 | 498.8888888888889 | 0.432896259159275 | 1152.4444444444443 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 144 | 0.9333333333333333 | 0.973 | 20 | 1.0714285714285714 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1266167708181951 | 0.953 | 1619.0588235294117 | 0.8876132735657389 | 1824.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.1640784789031133 | 0.975 | 776.5294117647059 | 0.8590486106592048 | 903.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.7574468085106383 | 0.992 | 29.375 | 1.3202247191011236 | 22.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9099084631443712 | 0.898 | 5448.625 | 1.099011648429227 | 4957.75 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.9927663305567733 | 0.947 | 2027.5555555555557 | 1.0072863766835947 | 2012.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.6743119266055045 | 0.956 | 24.22222222222222 | 1.4829931972789117 | 16.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.9979205121614991 | 0.943 | 4755.444444444444 | 1.0020838211191758 | 4745.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9940730984524202 | 0.966 | 2024.6666666666667 | 1.005962239152037 | 2012.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.7272727272727273 | 0.94 | 26.88888888888889 | 1.375 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4905849861913132 | 0.95 | 1327.6666666666667 | 0.6708775475829544 | 1979 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 2.073248407643312 | 0.958 | 345.4 | 0.4823348694316436 | 716.1 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 192 | 116 | - | 21.333333333333332 | 1.6551724137931034 | 12.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 198 | 176 | - | 24.75 | 1.125 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 180 | 167.5 | - | 20 | 1.0714285714285714 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 234.5 | 178 | - | 29.375 | 1.3202247191011236 | 22.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 217.5 | 146.5 | - | 24.22222222222222 | 1.4829931972789117 | 16.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 242 | 175.5 | - | 26.88888888888889 | 1.375 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43116 | 38379 | - | 4790.666666666667 | 1.123426874071758 | 4264.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13493 | 22896 | - | 1499.2222222222222 | 0.5893169112508735 | 2544 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 27523.5 | 31008.5 | - | 1619.0588235294117 | 0.8876132735657389 | 1824.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43588.5 | 39662 | - | 5448.625 | 1.099011648429227 | 4957.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42799 | 42710 | - | 4755.444444444444 | 1.0020838211191758 | 4745.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11949 | 17810.5 | - | 1327.6666666666667 | 0.6708775475829544 | 1979 | 在线、无火警、无故障、光源就绪、同步正常 |

