================================================================================================
完成时间：2026-11-20 15:56:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795161227286-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 15:54:18 | 结束：2026-11-20 15:54:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:112 / P3:104 | P2:465 / P3:417 | 32.929 | 103.5 | 465 | 0.6020408163265306 | 0.945 | 21.77777777777778 | 1.6610169491525424 | 13.11111111111111 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:497 / P3:497 | 51.41 | 172.5 | 497 | 2.2942470921093996 | 0.953 | 353.44444444444446 | 0.43587284187448616 | 810.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:609 / P3:545 | 50.965 | 169.5 | 609 | 1.1469901532839306 | 0.963 | 895.5454545454545 | 0.8718470661120453 | 1027.1818181818182 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:385 / P3:305 | 55.702 | 182 | 385 | 0.9985713435323531 | 0.951 | 1866.5555555555557 | 1.001430700447094 | 1863.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:289 / P3:257 | 54.23 | 173 | 289 | 0.9979284474553497 | 0.955 | 1984.5555555555557 | 1.002075852782765 | 1980.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:353 / P3:337 | 49.438 | 173 | 353 | 2.200722394220846 | 0.956 | 215.33333333333334 | 0.4543962485345838 | 473.8888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-20 15:54:49 | 窗口结束：2026-11-20 15:55:09 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 112 | 465 | 104 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 176 | 497 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 168 | 609 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 176 | 385 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 168 | 289 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 168 | 353 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 112 | 112 | 465 |
| 1 | P3 | 104 | 104 | 120 | 417 |
| 2 | P2 | 176 | 176 | 192 | 497 |
| 2 | P3 | 176 | 176 | 200 | 497 |
| 3 | P2 | 168 | 168 | 176 | 609 |
| 3 | P3 | 152 | 168 | 168 | 545 |
| 4 | P2 | 152 | 176 | 184 | 385 |
| 4 | P3 | 152 | 168 | 184 | 305 |
| 5 | P2 | 136 | 168 | 176 | 289 |
| 5 | P3 | 136 | 160 | 168 | 257 |
| 6 | P2 | 144 | 168 | 168 | 353 |
| 6 | P3 | 128 | 168 | 168 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:35 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 2026-11-20 15:55:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.6020408163265306 | 0.941 | 21.77777777777778 | 1.6610169491525424 | 13.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 180 | 0.9074225935858508 | 0.935 | 5013.222222222223 | 1.1020223731131844 | 4549.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.875 | 0.97 | 32 | 1.1428571428571428 | 28 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.6821008516966338 | 0.947 | 1643.7777777777778 | 0.5944946755073337 | 2765 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.8491620111731844 | 0.948 | 19.88888888888889 | 1.1776315789473684 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.1197909407665505 | 0.966 | 2870 | 0.893023834712801 | 3213.8 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.8840579710144928 | 0.974 | 25.875 | 1.1311475409836065 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.930726505221062 | 0.892 | 4501 | 1.0744294853432637 | 4189.2 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.735632183908046 | 0.94 | 29 | 1.359375 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.0768951319932187 | 0.956 | 4587.777777777777 | 0.9285955245698865 | 4940.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.625 | 0.966 | 30.22222222222222 | 1.6 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.5136986301369864 | 0.933 | 1427.5555555555557 | 0.6606334841628959 | 2160.8888888888887 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 195.5 | 118 | - | 21.77777777777778 | 1.6610169491525424 | 13.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 255.5 | 223.5 | - | 32 | 1.1428571428571428 | 28 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 178.5 | 151.5 | - | 19.88888888888889 | 1.1776315789473684 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 207 | 182.5 | - | 25.875 | 1.1311475409836065 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 260.5 | 191.5 | - | 29 | 1.359375 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 272 | 169.5 | - | 30.22222222222222 | 1.6 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45119 | 40942 | - | 5013.222222222223 | 1.1020223731131844 | 4549.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14794 | 24884.5 | - | 1643.7777777777778 | 0.5944946755073337 | 2765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28699.5 | 32138 | - | 2870 | 0.893023834712801 | 3213.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45009.5 | 41892 | - | 4501 | 1.0744294853432637 | 4189.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41289.5 | 44464.5 | - | 4587.777777777777 | 0.9285955245698865 | 4940.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12848 | 19448 | - | 1427.5555555555557 | 0.6606334841628959 | 2160.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

