================================================================================================
完成时间：2026-11-20 15:59:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795161411586-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 15:57:21 | 结束：2026-11-20 15:57:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:104 / P3:104 | P2:433 / P3:385 | 33.713 | 104 | 433 | 0.5627906976744186 | 0.933 | 23.88888888888889 | 1.7768595041322315 | 13.444444444444445 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:160 | P2:449 / P3:465 | 54.702 | 171.5 | 465 | 2.339756592292089 | 0.957 | 438.22222222222223 | 0.4273948851322063 | 1025.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:184 | P2:561 / P3:513 | 47.372 | 190 | 561 | 1.1659690783292047 | 0.97 | 688.6470588235294 | 0.8576556776556776 | 802.9411764705883 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:337 / P3:273 | 54.413 | 172 | 337 | 0.9960256258156365 | 0.954 | 2107.25 | 1.0039902328628432 | 2098.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:241 / P3:209 | 56.136 | 184 | 241 | 0.9975450538414328 | 0.977 | 1991.4444444444443 | 1.0024609877509927 | 1986.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:337 / P3:289 | 52.868 | 163 | 337 | 2.099819603126879 | 0.951 | 369.55555555555554 | 0.47623138602520043 | 776 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-20 15:57:54 | 窗口结束：2026-11-20 15:58:14 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 104 | 433 | 104 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 816 | 184 | 449 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 168 | 561 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 160 | 337 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 176 | 241 | 184 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 168 | 337 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 104 | 120 | 433 |
| 1 | P3 | 104 | 104 | 120 | 385 |
| 2 | P2 | 176 | 184 | 192 | 449 |
| 2 | P3 | 152 | 160 | 184 | 465 |
| 3 | P2 | 144 | 168 | 168 | 561 |
| 3 | P3 | 152 | 184 | 184 | 513 |
| 4 | P2 | 152 | 160 | 168 | 337 |
| 4 | P3 | 168 | 176 | 176 | 273 |
| 5 | P2 | 176 | 176 | 184 | 241 |
| 5 | P3 | 184 | 184 | 184 | 209 |
| 6 | P2 | 152 | 168 | 168 | 337 |
| 6 | P3 | 136 | 152 | 152 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:45 | 2026-11-20 15:58:45 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:39 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:44 | 2026-11-20 15:58:45 | 2026-11-20 15:58:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.5627906976744186 | 0.91 | 23.88888888888889 | 1.7768595041322315 | 13.444444444444445 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 160 | 0.9190180652008398 | 0.926 | 4334.3 | 1.0881178921999348 | 3983.3 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.9123505976095617 | 0.943 | 31.375 | 1.0960698689956332 | 28.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.70904627287606 | 0.961 | 1493.5555555555557 | 0.5851216645627476 | 2552.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.863013698630137 | 0.967 | 12.882352941176471 | 1.1587301587301588 | 11.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.1286934654783476 | 0.96 | 3004.5555555555557 | 0.8859801448183218 | 3391.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.8298611111111112 | 0.969 | 36 | 1.205020920502092 | 29.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.912336987882285 | 0.898 | 4332.5 | 1.096086219546133 | 3952.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.6749116607773852 | 0.969 | 31.444444444444443 | 1.4816753926701571 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.0064015062367615 | 0.971 | 4721.111111111111 | 0.9936392123848277 | 4751.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.6866666666666666 | 0.961 | 33.333333333333336 | 1.4563106796116505 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.5203863578083596 | 0.932 | 1169.9 | 0.65772755383145 | 1778.7 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 214.5 | 120.5 | - | 23.88888888888889 | 1.7768595041322315 | 13.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 251 | 228.5 | - | 31.375 | 1.0960698689956332 | 28.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 219 | 188.5 | - | 12.882352941176471 | 1.1587301587301588 | 11.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 287.5 | 238.5 | - | 36 | 1.205020920502092 | 29.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 282.5 | 190.5 | - | 31.444444444444443 | 1.4816753926701571 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 300 | 206 | - | 33.333333333333336 | 1.4563106796116505 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45110.5 | 41599.5 | - | 4511.1 | 1.0843990384615385 | 4160 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13613.5 | 22972.5 | - | 1512.6666666666667 | 0.5926087145779828 | 2552.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27041 | 30520.5 | - | 3004.5555555555557 | 0.8859801448183218 | 3391.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45026.5 | 41768 | - | 4502.7 | 1.0780262401838727 | 4176.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43853.5 | 44272.5 | - | 4872.666666666667 | 0.9905359925914214 | 4919.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11698.5 | 17786.5 | - | 1169.9 | 0.65772755383145 | 1778.7 | 在线、无火警、无故障、光源就绪、同步正常 |

