================================================================================================
完成时间：2026-11-20 16:02:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795161592686-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:00:24 | 结束：2026-11-20 16:00:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:96 / P3:112 | P2:417 / P3:369 | 34.807 | 106.5 | 417 | 0.5606694560669456 | 0.938 | 26.555555555555557 | 1.7835820895522387 | 14.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:433 / P3:449 | 53.553 | 179 | 449 | 2.3368794326241136 | 0.965 | 376 | 0.4279210925644917 | 878.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:545 / P3:465 | 48.766 | 156 | 545 | 1.1570202160066463 | 0.964 | 1083.3 | 0.8642891335567257 | 1253.4 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:353 / P3:257 | 54.816 | 184 | 353 | 1.0012456993712184 | 0.958 | 2107.25 | 0.998755850465075 | 2109.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:192 | P2:241 / P3:241 | 54.083 | 189 | 241 | 0.9977100089365505 | 0.961 | 1989.3333333333333 | 1.002295247158932 | 1984.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:305 / P3:273 | 52.638 | 162.5 | 305 | 2.098573281452659 | 0.951 | 342.6666666666667 | 0.4765142150803461 | 719.1111111111111 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-20 16:00:55 | 窗口结束：2026-11-20 16:01:15 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 96 | 417 | 112 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 152 | 433 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 160 | 545 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 192 | 353 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 168 | 241 | 192 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 160 | 305 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 88 | 96 | 104 | 417 |
| 1 | P3 | 104 | 112 | 112 | 369 |
| 2 | P2 | 144 | 152 | 152 | 433 |
| 2 | P3 | 152 | 152 | 160 | 449 |
| 3 | P2 | 144 | 160 | 160 | 545 |
| 3 | P3 | 144 | 152 | 152 | 465 |
| 4 | P2 | 176 | 192 | 192 | 353 |
| 4 | P3 | 176 | 184 | 184 | 257 |
| 5 | P2 | 152 | 168 | 168 | 241 |
| 5 | P3 | 144 | 192 | 192 | 241 |
| 6 | P2 | 144 | 160 | 160 | 305 |
| 6 | P3 | 128 | 152 | 152 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:40 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 2026-11-20 16:01:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.5606694560669456 | 0.92 | 26.555555555555557 | 1.7835820895522387 | 14.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 188 | 0.9333082557033169 | 0.935 | 4519.3 | 1.0714573602977786 | 4217.9 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.796078431372549 | 0.964 | 28.333333333333332 | 1.2561576354679802 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.679069451057751 | 0.953 | 1633.4444444444443 | 0.5955679792578188 | 2742.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.8043478260869565 | 0.948 | 25.555555555555557 | 1.2432432432432432 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1149333518467093 | 0.969 | 1800.5 | 0.8969145988355802 | 2007.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7789115646258503 | 0.981 | 36.75 | 1.2838427947598254 | 28.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9288757711597355 | 0.907 | 5632.75 | 1.0765702272021407 | 5232.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.6861538461538461 | 0.942 | 36.111111111111114 | 1.4573991031390134 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.1067579084574122 | 0.962 | 4432.666666666667 | 0.9035399633094015 | 4905.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.6146496815286624 | 0.966 | 34.888888888888886 | 1.6269430051813472 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.5183622441006408 | 0.931 | 1422 | 0.658604363935776 | 2159.1111111111113 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 239 | 134 | - | 26.555555555555557 | 1.7835820895522387 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 254.5 | 202.5 | - | 28.333333333333332 | 1.2561576354679802 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 229.5 | 184.5 | - | 25.555555555555557 | 1.2432432432432432 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 293.5 | 229 | - | 36.75 | 1.2838427947598254 | 28.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 325 | 222.5 | - | 36.111111111111114 | 1.4573991031390134 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 314 | 192.5 | - | 34.888888888888886 | 1.6269430051813472 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45193 | 42178.5 | - | 4519.3 | 1.0714573602977786 | 4217.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14700.5 | 24684 | - | 1633.4444444444443 | 0.5955679792578188 | 2742.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 28807.5 | 32119 | - | 1800.5 | 0.8969145988355802 | 2007.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45062 | 41856.5 | - | 5632.75 | 1.0765702272021407 | 5232.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 39894 | 44152.5 | - | 4432.666666666667 | 0.9035399633094015 | 4905.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12797.5 | 19431.5 | - | 1422 | 0.658604363935776 | 2159.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

