================================================================================================
完成时间：2026-11-20 16:05:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795161776071-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:03:27 | 结束：2026-11-20 16:03:31
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:104 / P3:104 | P2:417 / P3:353 | 32.488 | 104 | 417 | 0.5690376569037657 | 0.953 | 26.555555555555557 | 1.7573529411764706 | 15.11111111111111 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:465 / P3:481 | 55.796 | 178 | 481 | 2.345413076533198 | 0.953 | 438.44444444444446 | 0.4263641274986494 | 1028.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:545 / P3:465 | 45.793 | 144.5 | 545 | 1.1714804565894155 | 0.963 | 680.2352941176471 | 0.8536207278364214 | 796.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:200 | P2:321 / P3:257 | 53.325 | 210 | 321 | 0.9978680563780646 | 0.953 | 2110.75 | 1.0021364985163206 | 2106.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:144 / P3:152 | P2:209 / P3:193 | 52.714 | 162 | 209 | 0.5841269841269842 | 0.965 | 35 | 1.7119565217391304 | 20.444444444444443 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:321 / P3:273 | 50.978 | 181.5 | 321 | 2.07496977025393 | 0.939 | 367.55555555555554 | 0.4819347319347319 | 762.6666666666666 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-20 16:03:58 | 窗口结束：2026-11-20 16:04:18 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 104 | 417 | 104 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 764 | 160 | 465 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 764 | 152 | 545 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 768 | 192 | 321 | 200 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 780 | 144 | 209 | 152 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 184 | 321 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 104 | 104 | 417 |
| 1 | P3 | 104 | 104 | 104 | 353 |
| 2 | P2 | 144 | 160 | 168 | 465 |
| 2 | P3 | 152 | 176 | 184 | 481 |
| 3 | P2 | 120 | 152 | 152 | 545 |
| 3 | P3 | 128 | 152 | 152 | 465 |
| 4 | P2 | 136 | 192 | 192 | 321 |
| 4 | P3 | 152 | 200 | 200 | 257 |
| 5 | P2 | 144 | 144 | 144 | 209 |
| 5 | P3 | 152 | 152 | 152 | 193 |
| 6 | P2 | 184 | 184 | 200 | 321 |
| 6 | P3 | 144 | 168 | 168 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:48 | 2026-11-20 16:04:48 | 2026-11-20 16:04:48 | 2026-11-20 16:04:48 | 2026-11-20 16:04:48 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:43 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 2026-11-20 16:04:49 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.5690376569037657 | 0.946 | 26.555555555555557 | 1.7573529411764706 | 15.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 172 | 0.9398762564114359 | 0.944 | 4347.7 | 1.0639698504759807 | 4086.3 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.7467532467532467 | 0.971 | 34.22222222222222 | 1.3391304347826087 | 25.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.7230687990343996 | 0.927 | 1472.888888888889 | 0.58035987916466 | 2537.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.8755760368663594 | 0.975 | 12.764705882352942 | 1.1421052631578947 | 11.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.1245016979182045 | 0.952 | 3010.222222222222 | 0.8892827835220745 | 3385 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.7931034482758621 | 0.976 | 32.625 | 1.2608695652173914 | 25.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.8993111970525641 | 0.905 | 5462.375 | 1.1119621364411307 | 4912.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.5841269841269842 | 0.947 | 35 | 1.7119565217391304 | 20.444444444444443 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 168 | 1.0952344311070072 | 0.96 | 3544.3636363636365 | 0.9130465328680827 | 3881.909090909091 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.7184466019417476 | 0.94 | 34.333333333333336 | 1.3918918918918919 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.5271944922547331 | 0.918 | 1291.111111111111 | 0.6547954468612646 | 1971.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 238.5 | 135.5 | - | 26.555555555555557 | 1.7573529411764706 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 307.5 | 230 | - | 34.22222222222222 | 1.3391304347826087 | 25.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 217 | 189.5 | - | 12.764705882352942 | 1.1421052631578947 | 11.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 261 | 207 | - | 32.625 | 1.2608695652173914 | 25.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 314.5 | 183.5 | - | 35 | 1.7119565217391304 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 308.5 | 221.5 | - | 34.333333333333336 | 1.3918918918918919 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45199 | 42582.5 | - | 4519.9 | 1.061432966207172 | 4258.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14537 | 24477.5 | - | 1615.2222222222222 | 0.5938802189721383 | 2719.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27584.5 | 30883 | - | 3065 | 0.8932098565553864 | 3431.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45355.5 | 41518 | - | 5669.5 | 1.0924418324582108 | 5189.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 39916.5 | 44151 | - | 3628.818181818182 | 0.9041018323480782 | 4013.7272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12532.5 | 18962.5 | - | 1392.5555555555557 | 0.6609186310182988 | 2107 | 在线、无火警、无故障、光源就绪、同步正常 |

