================================================================================================
完成时间：2026-11-20 16:08:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795161944600-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:06:16 | 结束：2026-11-20 16:06:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:104 / P3:104 | P2:401 / P3:353 | 33.944 | 100 | 401 | 0.5958333333333333 | 0.943 | 26.666666666666668 | 1.6783216783216783 | 15.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:465 / P3:433 | 53.101 | 168 | 465 | 2.3074724377296856 | 0.948 | 272.1111111111111 | 0.43337462396036097 | 627.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:529 / P3:433 | 47.617 | 161 | 529 | 1.1299217338952439 | 0.963 | 922.7777777777778 | 0.8850170502983802 | 1042.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:353 / P3:257 | 52.841 | 177 | 353 | 0.9960422942879084 | 0.949 | 2116.125 | 1.0039734313841775 | 2107.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:176 / P3:160 | P2:241 / P3:209 | 52.701 | 174 | 241 | 0.9977134571412637 | 0.964 | 1630.090909090909 | 1.002291783119061 | 1626.3636363636363 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:176 / P3:160 | P2:321 / P3:273 | 53.757 | 184.5 | 321 | 2.174721189591078 | 0.959 | 239.11111111111111 | 0.4598290598290598 | 520 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-20 16:06:47 | 窗口结束：2026-11-20 16:07:06 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 104 | 401 | 104 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 168 | 465 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 152 | 529 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 920 | 184 | 353 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 176 | 241 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 176 | 321 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 104 | 112 | 401 |
| 1 | P3 | 88 | 104 | 104 | 353 |
| 2 | P2 | 168 | 168 | 184 | 465 |
| 2 | P3 | 144 | 160 | 160 | 433 |
| 3 | P2 | 152 | 152 | 152 | 529 |
| 3 | P3 | 144 | 144 | 144 | 433 |
| 4 | P2 | 144 | 184 | 184 | 353 |
| 4 | P3 | 152 | 176 | 184 | 257 |
| 5 | P2 | 152 | 176 | 176 | 241 |
| 5 | P3 | 160 | 160 | 160 | 209 |
| 6 | P2 | 168 | 176 | 176 | 321 |
| 6 | P3 | 152 | 160 | 160 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-20 16:08:13 | 2026-11-20 16:08:13 | 2026-11-20 16:08:13 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:32 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 2026-11-20 16:07:37 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.5958333333333333 | 0.938 | 26.666666666666668 | 1.6783216783216783 | 15.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 184 | 0.9470676492652574 | 0.923 | 5035.777777777777 | 1.0558907811662746 | 4769.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.7259786476868327 | 0.949 | 31.22222222222222 | 1.3774509803921569 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6809903826478412 | 0.944 | 1466.1 | 0.5948874010955569 | 2464.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.9450980392156862 | 0.951 | 28.333333333333332 | 1.058091286307054 | 26.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.1173890339425587 | 0.965 | 3191.6666666666665 | 0.894943452659127 | 3566.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.782312925170068 | 0.954 | 36.75 | 1.2782608695652173 | 28.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9205717947018405 | 0.909 | 5657.625 | 1.0862813805020881 | 5208.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.6169590643274854 | 0.968 | 38 | 1.6208530805687205 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0773664753380678 | 0.953 | 4568.444444444444 | 0.9281892678962458 | 4921.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.872791519434629 | 0.948 | 31.444444444444443 | 1.145748987854251 | 27.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.5231071008238526 | 0.963 | 1416.111111111111 | 0.6565526478466928 | 2156.8888888888887 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 240 | 143 | - | 26.666666666666668 | 1.6783216783216783 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 281 | 204 | - | 31.22222222222222 | 1.3774509803921569 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 254.5 | 241 | - | 28.333333333333332 | 1.058091286307054 | 26.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 294 | 230 | - | 36.75 | 1.2782608695652173 | 28.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 341.5 | 210.5 | - | 38 | 1.6208530805687205 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 282.5 | 247 | - | 31.444444444444443 | 1.145748987854251 | 27.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45322 | 42923 | - | 5035.777777777777 | 1.0558907811662746 | 4769.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14661 | 24645 | - | 1466.1 | 0.5948874010955569 | 2464.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28725 | 32096.5 | - | 3191.6666666666665 | 0.894943452659127 | 3566.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45261 | 41666 | - | 5657.625 | 1.0862813805020881 | 5208.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41116 | 44297 | - | 4568.444444444444 | 0.9281892678962458 | 4921.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12744.5 | 19412 | - | 1416.111111111111 | 0.6565526478466928 | 2156.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

