================================================================================================
完成时间：2026-11-20 16:11:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795162117142-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:09:08 | 结束：2026-11-20 16:09:12
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 828ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 828ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 828ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 828ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 828ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 828ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:112 / P3:120 | P2:433 / P3:385 | 34.42 | 116.5 | 433 | 0.5468164794007491 | 0.944 | 29.666666666666668 | 1.8287671232876712 | 16.22222222222222 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:449 | 52.457 | 163 | 449 | 2.2523277467411544 | 0.938 | 119.33333333333333 | 0.4439851178172799 | 268.77777777777777 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:577 / P3:465 | 50.68 | 169.5 | 577 | 1.0770700636942676 | 0.956 | 348.8888888888889 | 0.9284447072738025 | 375.77777777777777 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:321 / P3:241 | 52.888 | 146 | 321 | 0.8238740388136214 | 0.95 | 1365.5 | 1.2137777777777778 | 1125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:176 | P2:225 / P3:209 | 54.312 | 179 | 225 | 0.5512048192771084 | 0.969 | 36.888888888888886 | 1.814207650273224 | 20.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:152 / P3:152 | P2:305 / P3:257 | 50.508 | 156 | 305 | 2.1021069692058347 | 0.95 | 68.55555555555556 | 0.47571318427139553 | 144.11111111111111 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-20 16:09:39 | 窗口结束：2026-11-20 16:09:59 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 112 | 433 | 120 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 168 | 449 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 176 | 577 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 160 | 321 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 816 | 176 | 225 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 832 | 152 | 305 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 112 | 128 | 433 |
| 1 | P3 | 120 | 120 | 136 | 385 |
| 2 | P2 | 144 | 168 | 168 | 449 |
| 2 | P3 | 136 | 160 | 168 | 449 |
| 3 | P2 | 144 | 176 | 176 | 577 |
| 3 | P3 | 168 | 168 | 176 | 465 |
| 4 | P2 | 144 | 160 | 168 | 321 |
| 4 | P3 | 136 | 160 | 160 | 241 |
| 5 | P2 | 160 | 176 | 176 | 225 |
| 5 | P3 | 176 | 176 | 184 | 209 |
| 6 | P2 | 136 | 152 | 152 | 305 |
| 6 | P3 | 144 | 152 | 152 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:25 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 2026-11-20 16:10:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.5468164794007491 | 0.944 | 29.666666666666668 | 1.8287671232876712 | 16.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 208 | 0.9563007006918504 | 0.944 | 5026.777777777777 | 1.0456961908284024 | 4807.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.809375 | 0.934 | 40 | 1.2355212355212355 | 32.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6777151395775318 | 0.925 | 1840.375 | 0.5960487429658718 | 3087.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.9013452914798207 | 0.967 | 24.77777777777778 | 1.109452736318408 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.1160189906804994 | 0.948 | 1672.6470588235295 | 0.8960420999558832 | 1866.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.8469750889679716 | 0.962 | 28.1 | 1.180672268907563 | 23.8 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9274606801393109 | 0.905 | 5634.875 | 1.0782128249898346 | 5226.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.5512048192771084 | 0.962 | 36.888888888888886 | 1.814207650273224 | 20.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 204 | 1.0714181570762054 | 0.965 | 4572.444444444444 | 0.9333424054795764 | 4899 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.6325301204819277 | 0.943 | 36.888888888888886 | 1.5809523809523809 | 23.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.521831317732056 | 0.948 | 1273.4 | 0.6571030496929666 | 1937.9 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 267 | 145.5 | - | 29.666666666666668 | 1.8287671232876712 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 320 | 259 | - | 40 | 1.2355212355212355 | 32.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 222.5 | 200.5 | - | 24.77777777777778 | 1.109452736318408 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 281 | 238 | - | 28.1 | 1.180672268907563 | 23.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 331.5 | 183 | - | 36.888888888888886 | 1.814207650273224 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 331.5 | 210 | - | 36.888888888888886 | 1.5809523809523809 | 23.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45241 | 43263.5 | - | 5026.777777777777 | 1.0456961908284024 | 4807.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14722.5 | 24701 | - | 1840.375 | 0.5960487429658718 | 3087.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 28435 | 31734 | - | 1672.6470588235295 | 0.8960420999558832 | 1866.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45078.5 | 41808.5 | - | 5634.875 | 1.0782128249898346 | 5226.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41151.5 | 44090.5 | - | 4572.444444444444 | 0.9333424054795764 | 4899 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12733.5 | 19379 | - | 1273.4 | 0.6571030496929666 | 1937.9 | 在线、无火警、无故障、光源就绪、同步正常 |

