================================================================================================
完成时间：2026-11-20 16:14:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795162299180-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:12:10 | 结束：2026-11-20 16:12:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:120 / P3:104 | P2:417 / P3:369 | 34.161 | 113 | 417 | 0.53515625 | 0.926 | 28.444444444444443 | 1.8686131386861313 | 15.222222222222221 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:152 | P2:433 / P3:417 | 53.292 | 166.5 | 433 | 2.097372488408037 | 0.941 | 71.88888888888889 | 0.4767870302137067 | 150.77777777777777 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:529 / P3:465 | 49.959 | 156.5 | 529 | 1.0687830687830688 | 0.973 | 171.8181818181818 | 0.9356435643564357 | 183.63636363636363 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:321 / P3:241 | 51.006 | 159 | 321 | 0.8225 | 0.97 | 1300 | 1.21580547112462 | 1069.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:176 | P2:209 / P3:209 | 53.805 | 168 | 209 | 0.8237513474667625 | 0.967 | 618.4444444444445 | 1.213958560523446 | 509.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:168 | P2:337 / P3:257 | 50.603 | 199.5 | 337 | 1.8601134215500945 | 0.962 | 58.77777777777778 | 0.5376016260162602 | 109.33333333333333 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-20 16:12:41 | 窗口结束：2026-11-20 16:13:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 120 | 417 | 104 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 176 | 433 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 152 | 529 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 152 | 321 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 152 | 209 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 192 | 337 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 120 | 128 | 417 |
| 1 | P3 | 104 | 104 | 120 | 369 |
| 2 | P2 | 176 | 176 | 184 | 433 |
| 2 | P3 | 136 | 152 | 152 | 417 |
| 3 | P2 | 144 | 152 | 152 | 529 |
| 3 | P3 | 144 | 144 | 144 | 465 |
| 4 | P2 | 152 | 152 | 176 | 321 |
| 4 | P3 | 144 | 152 | 168 | 241 |
| 5 | P2 | 144 | 152 | 152 | 209 |
| 5 | P3 | 160 | 176 | 176 | 209 |
| 6 | P2 | 192 | 192 | 192 | 337 |
| 6 | P3 | 168 | 168 | 168 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:13:27 | 2026-11-20 16:13:27 | 2026-11-20 16:13:27 | 2026-11-20 16:13:32 | 2026-11-20 16:13:32 | 2026-11-20 16:13:32 | 2026-11-20 16:13:32 | 2026-11-20 16:13:32 | 2026-11-20 16:13:32 | 2026-11-20 16:13:32 | 1 | - |
| 2 | 模式切换成功 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | 2026-11-20 16:14:07 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.53515625 | 0.896 | 28.444444444444443 | 1.8686131386861313 | 15.222222222222221 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 204 | 0.9575049592241569 | 0.947 | 3780.8333333333335 | 1.0443810137654803 | 3620.1666666666665 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7614678899082569 | 0.94 | 36.333333333333336 | 1.3132530120481927 | 27.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.9258347016967707 | 0.934 | 1218 | 0.5192553645019184 | 2345.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.8530612244897959 | 0.979 | 22.272727272727273 | 1.1722488038277512 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.1381938218273697 | 0.989 | 2726.4444444444443 | 0.8785849833506392 | 3103.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.7652439024390244 | 0.993 | 36.44444444444444 | 1.3067729083665338 | 27.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.0914776340894636 | 0.942 | 4717 | 0.9161891813149461 | 5148.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.750788643533123 | 0.97 | 35.22222222222222 | 1.3319327731092436 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.002181086069012 | 0.957 | 3973.5555555555557 | 0.9978236607142857 | 3982.222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.6909620991253644 | 0.959 | 38.111111111111114 | 1.4472573839662448 | 26.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.8445114292891234 | 0.97 | 884.6666666666666 | 0.542148985428299 | 1631.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 256 | 136.5 | - | 28.444444444444443 | 1.8686131386861313 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 326.5 | 249 | - | 36.333333333333336 | 1.3132530120481927 | 27.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 244.5 | 208.5 | - | 22.272727272727273 | 1.1722488038277512 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 327.5 | 251 | - | 36.44444444444444 | 1.3067729083665338 | 27.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 317 | 238 | - | 35.22222222222222 | 1.3319327731092436 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 342.5 | 237 | - | 38.111111111111114 | 1.4472573839662448 | 26.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11.5 | 45369.5 | 43441.5 | - | 3780.8333333333335 | 1.0443810137654803 | 3620.1666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 10962 | 21111 | - | 1218 | 0.5192553645019184 | 2345.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 24537.5 | 27928.5 | - | 2726.4444444444443 | 0.8785849833506392 | 3103.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 37736 | 41188 | - | 4717 | 0.9161891813149461 | 5148.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 35761.5 | 35840 | - | 3973.5555555555557 | 0.9978236607142857 | 3982.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7961.5 | 14685.5 | - | 884.6666666666666 | 0.542148985428299 | 1631.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

