================================================================================================
完成时间：2026-11-20 16:17:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795162477793-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:15:09 | 结束：2026-11-20 16:15:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:104 / P3:112 | P2:401 / P3:369 | 34.65 | 106 | 401 | 0.592436974789916 | 0.944 | 26.444444444444443 | 1.6879432624113475 | 15.666666666666666 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:449 / P3:449 | 52.403 | 180.5 | 449 | 2.3392990305741983 | 0.955 | 447 | 0.4274784826267134 | 1045.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:152 | P2:529 / P3:449 | 49.233 | 150 | 529 | 1.1613174256427492 | 0.966 | 1322.4444444444443 | 0.8610910143249891 | 1535.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:321 / P3:241 | 54.685 | 187 | 321 | 0.9920173739508129 | 0.956 | 2129.625 | 1.0080468611324773 | 2112.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:160 / P3:160 | P2:225 / P3:193 | 54.211 | 168 | 225 | 0.9980457844779452 | 0.976 | 1791 | 1.001958041958042 | 1787.5 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:184 / P3:168 | P2:321 / P3:273 | 53.421 | 184 | 321 | 2.083922261484099 | 0.949 | 377.3333333333333 | 0.4798643493005511 | 786.3333333333334 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-20 16:15:40 | 窗口结束：2026-11-20 16:16:00 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 104 | 401 | 112 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 184 | 449 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 144 | 529 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 192 | 321 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 160 | 225 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 184 | 321 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 104 | 112 | 401 |
| 1 | P3 | 104 | 112 | 120 | 369 |
| 2 | P2 | 144 | 184 | 184 | 449 |
| 2 | P3 | 144 | 176 | 176 | 449 |
| 3 | P2 | 144 | 144 | 160 | 529 |
| 3 | P3 | 152 | 152 | 160 | 449 |
| 4 | P2 | 176 | 192 | 192 | 321 |
| 4 | P3 | 176 | 176 | 184 | 241 |
| 5 | P2 | 160 | 160 | 168 | 225 |
| 5 | P3 | 144 | 160 | 160 | 193 |
| 6 | P2 | 168 | 184 | 184 | 321 |
| 6 | P3 | 160 | 168 | 176 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:16:25 | 2026-11-20 16:16:25 | 2026-11-20 16:16:25 | 2026-11-20 16:16:30 | 2026-11-20 16:16:30 | 2026-11-20 16:16:30 | 2026-11-20 16:16:30 | 2026-11-20 16:16:30 | 2026-11-20 16:16:30 | 2026-11-20 16:16:30 | 1 | - |
| 2 | 模式切换成功 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | 2026-11-20 16:17:06 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.592436974789916 | 0.956 | 26.444444444444443 | 1.6879432624113475 | 15.666666666666666 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 196 | 0.9575943428610659 | 0.907 | 4369.7 | 1.0442835292993022 | 4184.4 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.78839590443686 | 0.966 | 29.3 | 1.2683982683982684 | 23.1 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.728036611898867 | 0.941 | 1481 | 0.5786914427126297 | 2559.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.8947368421052632 | 0.963 | 14.529411764705882 | 1.1176470588235294 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.1282947321461765 | 0.968 | 1582.2941176470588 | 0.8862932454695223 | 1785.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.71875 | 0.977 | 40 | 1.391304347826087 | 28.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.931718817954998 | 0.919 | 4854.111111111111 | 1.07328518081761 | 4522.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.625 | 0.953 | 35.55555555555556 | 1.6 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.1134108088651207 | 0.975 | 3535.818181818182 | 0.8981410922526267 | 3936.818181818182 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.6304347826086957 | 0.958 | 30.666666666666668 | 1.5862068965517242 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.5541098901098902 | 0.944 | 1263.888888888889 | 0.6434551419843874 | 1964.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 238 | 140.5 | - | 26.444444444444443 | 1.6879432624113475 | 15.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 293 | 230.5 | - | 29.3 | 1.2683982683982684 | 23.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 246.5 | 220.5 | - | 14.529411764705882 | 1.1176470588235294 | 13 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 319.5 | 229.5 | - | 40 | 1.391304347826087 | 28.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 320 | 199.5 | - | 35.55555555555556 | 1.6 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 276 | 173.5 | - | 30.666666666666668 | 1.5862068965517242 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43697 | 41844 | - | 4369.7 | 1.0442835292993022 | 4184.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13328.5 | 23032.5 | - | 1481 | 0.5786914427126297 | 2559.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 26898.5 | 30350 | - | 1582.2941176470588 | 0.8862932454695223 | 1785.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43686.5 | 40703.5 | - | 4854.111111111111 | 1.07328518081761 | 4522.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 38894 | 43304.5 | - | 3535.818181818182 | 0.8981410922526267 | 3936.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11374.5 | 17677.5 | - | 1263.888888888889 | 0.6434551419843874 | 1964.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

