================================================================================================
完成时间：2026-11-20 16:28:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795163152836-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:26:22 | 结束：2026-11-20 16:26:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:120 / P3:136 | P2:417 / P3:401 | 32.737 | 120 | 417 | 0.5812129502963976 | 0.937 | 1218.3333333333333 | 1.7205397771849993 | 708.1111111111111 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:144 | P2:497 / P3:465 | 52.766 | 157 | 497 | 2.321564555209415 | 0.947 | 321 | 0.43074399880721637 | 745.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:593 / P3:497 | 49.319 | 144 | 593 | 1.1344701583434835 | 0.967 | 513.125 | 0.8814687567103285 | 582.125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:289 | 52.726 | 192 | 385 | 0.9925452609158679 | 0.947 | 2112.75 | 1.007510729613734 | 2097 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:257 / P3:225 | 53.383 | 170 | 257 | 1.001174037010119 | 0.966 | 1987.4444444444443 | 0.9988273397364307 | 1989.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:321 | 50.096 | 155 | 353 | 2.3697347893915754 | 0.953 | 71.22222222222223 | 0.4219881500987492 | 168.77777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-20 16:26:55 | 窗口结束：2026-11-20 16:27:15 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 744 | 120 | 417 | 136 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 732 | 176 | 497 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 740 | 152 | 593 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 760 | 176 | 385 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 176 | 257 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 728 | 168 | 353 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 120 | 128 | 417 |
| 1 | P3 | 104 | 136 | 136 | 401 |
| 2 | P2 | 136 | 176 | 176 | 497 |
| 2 | P3 | 144 | 144 | 152 | 465 |
| 3 | P2 | 144 | 152 | 160 | 593 |
| 3 | P3 | 152 | 152 | 160 | 497 |
| 4 | P2 | 144 | 176 | 184 | 385 |
| 4 | P3 | 144 | 176 | 176 | 289 |
| 5 | P2 | 176 | 176 | 184 | 257 |
| 5 | P3 | 176 | 176 | 184 | 225 |
| 6 | P2 | 144 | 168 | 168 | 353 |
| 6 | P3 | 128 | 160 | 168 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:40 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 2026-11-20 16:27:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.6161137440758294 | 0.945 | 23.444444444444443 | 1.623076923076923 | 14.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9391660820764643 | 0.91 | 5068.444444444444 | 1.0647743983567144 | 4760.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.8583690987124464 | 0.977 | 25.88888888888889 | 1.165 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.687849585551587 | 0.929 | 1483.9 | 0.5924698554659427 | 2504.6 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.8442211055276382 | 0.972 | 22.11111111111111 | 1.1845238095238095 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.1160560270475401 | 0.965 | 1705.0588235294117 | 0.8960123647604328 | 1902.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.7842465753424658 | 0.952 | 36.5 | 1.275109170305677 | 28.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9162945935192962 | 0.915 | 5655.25 | 1.0913520685080207 | 5181.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.8472222222222222 | 0.944 | 24 | 1.180327868852459 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.102356112414516 | 0.959 | 4451.777777777777 | 0.9071478705821088 | 4907.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.6811594202898551 | 0.969 | 30.666666666666668 | 1.4680851063829787 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.5141843971631206 | 0.944 | 1410 | 0.6604215456674473 | 2135 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 210.5 | 130 | - | 23.444444444444443 | 1.623076923076923 | 14.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 233 | 200 | - | 25.88888888888889 | 1.165 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 198.5 | 167.5 | - | 22.11111111111111 | 1.1845238095238095 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 292 | 228.5 | - | 36.5 | 1.275109170305677 | 28.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 216 | 183 | - | 24 | 1.180327868852459 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 275.5 | 187.5 | - | 30.666666666666668 | 1.4680851063829787 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45616 | 42841 | - | 5068.444444444444 | 1.0647743983567144 | 4760.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14838.5 | 25046 | - | 1483.9 | 0.5924698554659427 | 2504.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 28986 | 32350 | - | 1705.0588235294117 | 0.8960123647604328 | 1902.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45241.5 | 41454.5 | - | 5655.25 | 1.0913520685080207 | 5181.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40065.5 | 44167 | - | 4451.777777777777 | 0.9071478705821088 | 4907.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12690 | 19214.5 | - | 1410 | 0.6604215456674473 | 2135 | 在线、无火警、无故障、光源就绪、同步正常 |

