================================================================================================
完成时间：2026-11-20 16:32:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795163369755-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:29:58 | 结束：2026-11-20 16:30:02
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:96 / P3:120 | P2:417 / P3:369 | 34.044 | 117 | 417 | 0.9611931653634521 | 0.943 | 1918.3333333333333 | 1.0403736065079843 | 1843.888888888889 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:449 | 54.041 | 164 | 465 | 2.331394047885433 | 0.957 | 496.55555555555554 | 0.4289279201458873 | 1157.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:152 | P2:545 / P3:481 | 47.905 | 152 | 545 | 1.1578907492991892 | 0.957 | 1466.5555555555557 | 0.863639337826343 | 1698.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:273 | 56.575 | 176 | 369 | 0.9918134074760581 | 0.943 | 2427.75 | 1.0082541660177542 | 2407.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:144 / P3:152 | P2:209 / P3:193 | 53.764 | 153.5 | 209 | 0.5830388692579506 | 0.956 | 25.727272727272727 | 1.715151515151515 | 15 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:160 / P3:136 | P2:353 / P3:273 | 50.705 | 159.5 | 353 | 2.0744223535733477 | 0.947 | 413.55555555555554 | 0.4820619090791348 | 857.8888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-20 16:30:32 | 窗口结束：2026-11-20 16:30:52 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 708 | 96 | 417 | 120 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 724 | 168 | 465 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 692 | 136 | 545 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 704 | 176 | 369 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 692 | 144 | 209 | 152 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 696 | 160 | 353 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 80 | 96 | 96 | 417 |
| 1 | P3 | 96 | 120 | 120 | 369 |
| 2 | P2 | 152 | 168 | 168 | 465 |
| 2 | P3 | 168 | 168 | 168 | 449 |
| 3 | P2 | 136 | 136 | 144 | 545 |
| 3 | P3 | 136 | 152 | 160 | 481 |
| 4 | P2 | 152 | 176 | 176 | 369 |
| 4 | P3 | 160 | 176 | 176 | 273 |
| 5 | P2 | 136 | 144 | 144 | 209 |
| 5 | P3 | 144 | 152 | 152 | 193 |
| 6 | P2 | 144 | 160 | 160 | 353 |
| 6 | P3 | 136 | 136 | 144 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:17 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 2026-11-20 16:31:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.6355140186915887 | 0.951 | 23.77777777777778 | 1.5735294117647058 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9719970686860163 | 0.921 | 5003.444444444444 | 1.0288096870002286 | 4863.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.8081632653061225 | 0.98 | 27.22222222222222 | 1.2373737373737375 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.7376428733631064 | 0.931 | 1651.375 | 0.5754922460358948 | 2869.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.943127962085308 | 0.952 | 23.444444444444443 | 1.0603015075376885 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.1254975674480319 | 0.958 | 1507.3333333333333 | 0.8884959229786816 | 1696.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.8228346456692913 | 0.964 | 31.75 | 1.215311004784689 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.8990766833917566 | 0.917 | 5455.875 | 1.1122521787880333 | 4905.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.5830388692579506 | 0.933 | 25.727272727272727 | 1.715151515151515 | 15 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 168 | 1.0207852193995381 | 0.955 | 4666.777777777777 | 0.9796380090497737 | 4763.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.6299212598425197 | 0.946 | 28.22222222222222 | 1.5875 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.5332068311195446 | 0.943 | 1288.2222222222222 | 0.6522277227722773 | 1975.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 214 | 135.5 | - | 23.77777777777778 | 1.5735294117647058 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 245 | 197.5 | - | 27.22222222222222 | 1.2373737373737375 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 210.5 | 198.5 | - | 23.444444444444443 | 1.0603015075376885 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 254 | 209 | - | 31.75 | 1.215311004784689 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 283 | 165 | - | 25.727272727272727 | 1.715151515151515 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 253.5 | 159.5 | - | 28.22222222222222 | 1.5875 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45030.5 | 43769.5 | - | 5003.444444444444 | 1.0288096870002286 | 4863.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13210.5 | 22956 | - | 1651.375 | 0.5754922460358948 | 2869.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 27131.5 | 30537 | - | 1507.3333333333333 | 0.8884959229786816 | 1696.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43647 | 39242 | - | 5455.875 | 1.1122521787880333 | 4905.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42001 | 42874 | - | 4666.777777777777 | 0.9796380090497737 | 4763.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11593.5 | 17775.5 | - | 1288.2222222222222 | 0.6522277227722773 | 1975.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

