================================================================================================
完成时间：2026-11-20 16:36:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795163644581-30 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.6秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-20 16:34:37 | 结束：2026-11-20 16:34:42
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 796ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:112 / P3:120 | P2:417 / P3:369 | 32.775 | 112 | 417 | 0.9659856611503423 | 0.945 | 2061.222222222222 | 1.0352120535714286 | 1991.111111111111 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:481 | 52.621 | 174 | 481 | 2.3037664363717405 | 0.957 | 498.55555555555554 | 0.43407178098094223 | 1148.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:545 / P3:481 | 51.028 | 165.5 | 545 | 1.162839248434238 | 0.962 | 1437 | 0.8599640933572711 | 1671 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:216 / P3:208 | P2:385 / P3:289 | 52.873 | 216.5 | 385 | 0.9906659018616051 | 0.952 | 2130.777777777778 | 1.009422044425729 | 2110.8888888888887 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | B类合格 | P2:200 / P3:200 | P2:289 / P3:257 | 54.68 | 199.5 | 289 | 0.9981217717952732 | 0.966 | 2129.6666666666665 | 1.0018817625842873 | 2125.6666666666665 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:337 / P3:321 | 51.559 | 178.5 | 337 | 2.099104143337066 | 0.953 | 396.8888888888889 | 0.4763937049879968 | 833.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-20 16:35:07 | 窗口结束：2026-11-20 16:35:26 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 112 | 417 | 120 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 176 | 481 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 160 | 545 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 216 | 385 | 208 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 200 | 289 | 200 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 160 | 337 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 112 | 112 | 417 |
| 1 | P3 | 96 | 120 | 120 | 369 |
| 2 | P2 | 152 | 176 | 184 | 481 |
| 2 | P3 | 152 | 184 | 184 | 481 |
| 3 | P2 | 160 | 160 | 168 | 545 |
| 3 | P3 | 152 | 160 | 160 | 481 |
| 4 | P2 | 216 | 216 | 216 | 385 |
| 4 | P3 | 208 | 208 | 208 | 289 |
| 5 | P2 | 168 | 200 | 200 | 289 |
| 5 | P3 | 152 | 200 | 200 | 257 |
| 6 | P2 | 136 | 160 | 160 | 337 |
| 6 | P3 | 128 | 176 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 1 | - |
| 2 | 测试就绪 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 1 | - |
| 5 | 测试就绪 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 1 | - |
| 6 | 测试就绪 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:52 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 2026-11-20 16:35:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.6076555023923444 | 0.934 | 23.22222222222222 | 1.6456692913385826 | 14.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9467101809799849 | 0.941 | 4868.555555555556 | 1.0562894749529916 | 4609.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.8170731707317073 | 0.964 | 27.333333333333332 | 1.2238805970149254 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.725335140834463 | 0.938 | 1475.3333333333333 | 0.5795975380854685 | 2545.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.8181818181818182 | 0.967 | 13.75 | 1.2222222222222223 | 11.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1269753359917294 | 0.967 | 3009.3333333333335 | 0.8873308652491564 | 3391.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.83984375 | 0.974 | 32 | 1.1906976744186046 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9126455906821963 | 0.909 | 5409 | 1.0957155879671832 | 4936.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.6535714285714286 | 0.957 | 31.11111111111111 | 1.530054644808743 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.1010861132660978 | 0.943 | 4296.666666666667 | 0.9081941802296907 | 4731 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 0.6854838709677419 | 0.961 | 27.555555555555557 | 1.4588235294117646 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.5277873961218837 | 0.95 | 1283.5555555555557 | 0.6545413337866168 | 1961 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 208.5 | 127 | - | 23.22222222222222 | 1.6456692913385826 | 14.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 245.5 | 200.5 | - | 27.333333333333332 | 1.2238805970149254 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 219.5 | 179.5 | - | 13.75 | 1.2222222222222223 | 11.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 255.5 | 215 | - | 32 | 1.1906976744186046 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 279.5 | 183 | - | 31.11111111111111 | 1.530054644808743 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 248 | 170 | - | 27.555555555555557 | 1.4588235294117646 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43817 | 41482 | - | 4868.555555555556 | 1.0562894749529916 | 4609.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13277.5 | 22908.5 | - | 1475.3333333333333 | 0.5795975380854685 | 2545.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27084 | 30523 | - | 3009.3333333333335 | 0.8873308652491564 | 3391.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43272 | 39492 | - | 5409 | 1.0957155879671832 | 4936.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38669.5 | 42579 | - | 4296.666666666667 | 0.9081941802296907 | 4731 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11551.5 | 17648.5 | - | 1283.5555555555557 | 0.6545413337866168 | 1961 | 在线、无火警、无故障、光源就绪、同步正常 |

