================================================================================================
完成时间：2026-11-23 10:41:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795401559116-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 10:39:47 | 结束：2026-11-23 10:39:51
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:208 | P2:577 / P3:513 | 56.584 | 210.5 | 577 | 0.9809834451350853 | 0.961 | 1771.111111111111 | 0.9809834451350853 | 1805.4444444444443 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:160 / P3:168 | P2:369 / P3:2559 | 48.646 | 165.5 | 2559 | 0.48981779206859594 | 0.959 | 365.6 | 0.48981779206859594 | 746.4 | 0 | 噪声绝对值超过上限；P3RAW绝对值 2559 > B上限 1100 |
| 3 | 1 | 不合格 | P2:184 / P3:192 | P2:385 / P3:497 | 58.728 | 198 | 497 | 1.4683544303797469 | 0.969 | 25.77777777777778 | 1.4683544303797469 | 17.555555555555557 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:120 / P3:112 | P2:225 / P3:209 | 36.262 | 108 | 225 | 1.5338345864661653 | 0.946 | 25.5 | 1.5338345864661653 | 16.625 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:56 / P3:184 | P2:433 / P3:433 | 38.707 | 165.5 | 433 | 0.13114754098360656 | 0.768 | - | 0.13114754098360656 | - | 0 | 干扰比低于下限 |
| 6 | 1 | 不合格 | P2:256 / P3:128 | P2:625 / P3:593 | 66.969 | 244.5 | 625 | 2.1865671641791047 | 0.814 | 32.55555555555556 | 2.1865671641791047 | 14.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 10:40:21 | 窗口结束：2026-11-23 10:40:41 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 752 | 208 | 577 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 764 | 160 | 369 | 168 | 2559 | 不合格 | 噪声绝对值超过上限 |
| 3 | 736 | 184 | 385 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 120 | 225 | 112 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 744 | 56 | 433 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 256 | 625 | 128 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 208 | 232 | 577 |
| 1 | P3 | 192 | 208 | 216 | 513 |
| 2 | P2 | 152 | 160 | 168 | 369 |
| 2 | P3 | 152 | 168 | 168 | 2559 |
| 3 | P2 | 176 | 184 | 184 | 385 |
| 3 | P3 | 160 | 192 | 192 | 497 |
| 4 | P2 | 112 | 120 | 144 | 225 |
| 4 | P3 | 104 | 112 | 128 | 209 |
| 5 | P2 | 32 | 56 | 72 | 433 |
| 5 | P3 | 176 | 184 | 200 | 433 |
| 6 | P2 | 232 | 256 | 272 | 625 |
| 6 | P3 | 104 | 128 | 136 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 1.1226415094339623 | 0.957 | 23.8 | 1.1226415094339623 | 21.2 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.0010310833920129 | 0.938 | 4422.777777777777 | 1.0010310833920129 | 4418.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.9809834451350853 | 0.988 | 1771.111111111111 | 0.9809834451350853 | 1805.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 1.0547945205479452 | 0.942 | 17.11111111111111 | 1.0547945205479452 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 0.6603133032639799 | 0.96 | 1512.7777777777778 | 0.6603133032639799 | 2291 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 0.48981779206859594 | 0.975 | 365.6 | 0.48981779206859594 | 746.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.4683544303797469 | 0.976 | 25.77777777777778 | 1.4683544303797469 | 17.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 156 | 0.8241015221663391 | 0.967 | 2474.2 | 0.8241015221663391 | 3002.3 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.8040816326530612 | 0.962 | 941.2222222222222 | 0.8040816326530612 | 1170.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.5338345864661653 | 0.935 | 25.5 | 1.5338345864661653 | 16.625 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 156 | 1.0912224672395001 | 0.93 | 5381.5 | 1.0912224672395001 | 4931.625 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.0005394389834572 | 0.973 | 2086.625 | 1.0005394389834572 | 2085.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.13114754098360656 | 0.722 | - | 0.13114754098360656 | - | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 5 | 156 | 0.2287029034593913 | 0.786 | 1223.875 | 0.2287029034593913 | 5351.375 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 5 | 136 | 0.004498830304120929 | 0.799 | 9.375 | 0.004498830304120929 | 2083.875 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 6 | 152 | 2.1865671641791047 | 0.826 | 32.55555555555556 | 2.1865671641791047 | 14.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 152 | 0.6199910704319679 | 0.808 | 1234.3333333333333 | 0.6199910704319679 | 1990.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 0.11703958691910499 | 0.808 | 75.55555555555556 | 0.11703958691910499 | 645.5555555555555 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 238 | 211.5 | - | 23.8 | 1.1226415094339623 | 21.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 153.5 | 145.5 | - | 17.11111111111111 | 1.0547945205479452 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 232 | 157.5 | - | 25.77777777777778 | 1.4683544303797469 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 204 | 133 | - | 25.5 | 1.5338345864661653 | 16.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 24 | 182.5 | - | - | 0.13114754098360656 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 292.5 | 134 | - | 32.55555555555556 | 2.1865671641791047 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42255.5 | 42283.5 | - | 4695.111111111111 | 0.9993378109923375 | 4698.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15010.5 | 22655.5 | - | 1667.888888888889 | 0.6625617937853108 | 2517.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 26795.5 | 32108.5 | - | 2679.6 | 0.8345323741007195 | 3210.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44929.5 | 41707 | - | 5616.25 | 1.077277195674587 | 5213.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 9790.5 | 44803.5 | - | 1223.875 | 0.21852959557182394 | 5600.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11109 | 19784 | - | 1234.3333333333333 | 0.5615143550343712 | 2198.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

