================================================================================================
完成时间：2026-11-23 11:01:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795402731839-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 10:59:23 | 结束：2026-11-23 10:59:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:216 / P3:48 | P2:769 / P3:657 | 39.065 | 216 | 769 | 6.708333333333333 | 0.756 | 17.88888888888889 | 6.708333333333333 | 2.6666666666666665 | 0 | 噪声波动值低于下限；P3RAW滚动10秒波动 48 < 下限 50 |
| 2 | 1 | 不合格 | P2:168 / P3:5272 | P2:449 / P3:5423 | 625.955 | 5260.5 | 5423 | 0.05621181262729124 | 0.763 | 17.25 | 0.05621181262729124 | 306.875 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 5272 > B上限 220；P3RAW绝对值 5423 > B上限 1100 |
| 3 | 1 | 不合格 | P2:64 / P3:256 | P2:321 / P3:337 | 42.23 | 228.5 | 337 | 0.1348314606741573 | 0.794 | 2.6666666666666665 | 0.1348314606741573 | 19.77777777777778 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 256 > B上限 220 |
| 4 | 1 | 不合格 | P2:568 / P3:208 | P2:831 / P3:289 | 65.273 | 563.5 | 831 | 1.0147227733110578 | 0.954 | 1766.909090909091 | 1.0147227733110578 | 1741.2727272727273 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 568 > B上限 220 |
| 5 | 1 | 不合格 | P2:176 / P3:8 | P2:641 / P3:32767 | 34.849 | 157 | 32767 | 24.444444444444443 | 0.685 | 27.5 | 24.444444444444443 | 1.125 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 6 | 1 | 不合格 | P2:552 / P3:200 | P2:929 / P3:593 | 120.429 | 560 | 929 | 2.324607329842932 | 0.844 | 49.333333333333336 | 2.324607329842932 | 21.22222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 552 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 10:59:54 | 窗口结束：2026-11-23 11:00:14 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 216 | 769 | 48 | 657 | 不合格 | 噪声波动值低于下限 |
| 2 | 868 | 168 | 449 | 5272 | 5423 | 不合格 | 噪声波动值超过上限 |
| 3 | 880 | 64 | 321 | 256 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 848 | 568 | 831 | 208 | 289 | 不合格 | 噪声波动值超过上限 |
| 5 | 852 | 176 | 641 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 6 | 884 | 552 | 929 | 200 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 216 | 216 | 232 | 769 |
| 1 | P3 | 32 | 48 | 64 | 657 |
| 2 | P2 | 144 | 168 | 168 | 449 |
| 2 | P3 | 5272 | 5272 | 5272 | 5423 |
| 3 | P2 | 32 | 64 | 72 | 321 |
| 3 | P3 | 232 | 256 | 256 | 337 |
| 4 | P2 | 568 | 568 | 568 | 831 |
| 4 | P3 | 208 | 208 | 208 | 289 |
| 5 | P2 | 168 | 176 | 192 | 641 |
| 5 | P3 | 8 | 8 | 8 | 32767 |
| 6 | P2 | 520 | 552 | 552 | 929 |
| 6 | P3 | 152 | 200 | 216 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 11:00:39 | 2026-11-23 11:00:39 | 2026-11-23 11:00:39 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 6.708333333333333 | 0.733 | 17.88888888888889 | 6.708333333333333 | 2.6666666666666665 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 172 | 3.9369154228855723 | 0.775 | 4396.222222222223 | 3.9369154228855723 | 1116.6666666666667 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 1 | 160 | 271.84285714285716 | 0.743 | 1902.9 | 271.84285714285716 | 7 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 2 | 144 | 0.05621181262729124 | 0.762 | 17.25 | 0.05621181262729124 | 306.875 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 2 | 172 | 1.318156001514578 | 0.773 | 1547.2222222222222 | 1.318156001514578 | 1173.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.3785137767881992 | 0.756 | 550.3333333333334 | 1.3785137767881992 | 399.22222222222223 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.1348314606741573 | 0.75 | 2.6666666666666665 | 0.1348314606741573 | 19.77777777777778 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 3 | 172 | 0.3303976604255605 | 0.837 | 1092.111111111111 | 0.3303976604255605 | 3305.4444444444443 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 3 | 160 | 0.0049734060924224634 | 0.762 | 8 | 0.0049734060924224634 | 1608.5555555555557 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 4 | 140 | 1.4047619047619047 | 0.933 | 14.75 | 1.4047619047619047 | 10.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.9986338476033447 | 0.976 | 2649.8125 | 0.9986338476033447 | 2653.4375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.0147227733110578 | 0.952 | 1766.909090909091 | 1.0147227733110578 | 1741.2727272727273 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 24.444444444444443 | 0.673 | 27.5 | 24.444444444444443 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 168 | 4811.222222222223 | 0.783 | 5412.625 | 4811.222222222223 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 5 | 164 | 2086 | 0.618 | 2086 | 2086 | 1 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 144 | 2.324607329842932 | 0.84 | 49.333333333333336 | 2.324607329842932 | 21.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 172 | 0.6053811659192825 | 0.854 | 1110 | 0.6053811659192825 | 1833.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 0.061872659176029965 | 0.837 | 45.888888888888886 | 0.061872659176029965 | 741.6666666666666 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 160.5 | 24 | - | 17.88888888888889 | 6.708333333333333 | 2.6666666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 137.5 | 2454.5 | - | 17.25 | 0.05621181262729124 | 306.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 24 | 177.5 | - | 2.6666666666666665 | 0.1348314606741573 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 236 | 167.5 | - | 14.75 | 1.4047619047619047 | 10.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 220 | 9 | - | 27.5 | 24.444444444444443 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 444 | 191 | - | 49.333333333333336 | 2.324607329842932 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39566 | 10050 | - | 4396.222222222223 | 3.9369154228855723 | 1116.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13924.5 | 10563.5 | - | 1547.2222222222222 | 1.318156001514578 | 1173.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 9829 | 29749 | - | 1092.111111111111 | 0.3303976604255605 | 3305.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 42396.5 | 42455 | - | 2649.8125 | 0.9986338476033447 | 2653.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43301 | 9 | - | 5412.625 | 4811.222222222223 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 9989.5 | 16501.5 | - | 1110 | 0.6053811659192825 | 1833.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

