================================================================================================
完成时间：2026-11-23 14:16:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795414444330-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:14:35 | 结束：2026-11-23 14:14:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:273 | 52.42 | 171 | 321 | 0.9989059080962801 | 0.951 | 1643.4 | 0.9989059080962801 | 1645.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:192 | P2:497 / P3:641 | 54.872 | 174.5 | 641 | 0.4367298578199052 | 0.963 | 368.6 | 0.4367298578199052 | 844 | 0 | 干扰比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:641 / P3:705 | 54.329 | 174 | 705 | 0.7978351955307262 | 0.951 | 1428.125 | 0.7978351955307262 | 1790 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:417 / P3:433 | 48.937 | 166 | 433 | 1.0531179509568507 | 0.783 | 5427.375 | 1.0531179509568507 | 5153.625 | 0 | 一致性低于下限 |
| 5 | 1 | 不合格 | P2:216 / P3:192 | P2:577 / P3:481 | 49.489 | 216 | 577 | 1.627906976744186 | 0.962 | 23.333333333333332 | 1.627906976744186 | 14.333333333333334 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:184 / P3:176 | P2:337 / P3:305 | 44.897 | 186 | 337 | 1.633587786259542 | 0.826 | 23.77777777777778 | 1.633587786259542 | 14.555555555555555 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 14:15:07 | 窗口结束：2026-11-23 14:15:26 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 168 | 321 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 184 | 497 | 192 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 184 | 641 | 176 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 160 | 417 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 216 | 577 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 184 | 337 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 321 |
| 1 | P3 | 152 | 160 | 176 | 273 |
| 2 | P2 | 176 | 184 | 184 | 497 |
| 2 | P3 | 176 | 192 | 192 | 641 |
| 3 | P2 | 168 | 184 | 192 | 641 |
| 3 | P3 | 176 | 176 | 192 | 705 |
| 4 | P2 | 136 | 160 | 200 | 417 |
| 4 | P3 | 144 | 168 | 208 | 433 |
| 5 | P2 | 136 | 216 | 216 | 577 |
| 5 | P3 | 152 | 192 | 192 | 481 |
| 6 | P2 | 136 | 184 | 184 | 337 |
| 6 | P3 | 144 | 176 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.24375 | 0.979 | 24.875 | 1.24375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9717881944444444 | 0.9 | 3663.818181818182 | 0.9717881944444444 | 3770.181818181818 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9989059080962801 | 0.979 | 1643.4 | 0.9989059080962801 | 1645.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.2444444444444445 | 0.959 | 9.882352941176471 | 1.2444444444444445 | 7.9411764705882355 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 0.5889645456679972 | 0.955 | 696.7777777777778 | 0.5889645456679972 | 1183.0555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 0.4367298578199052 | 0.976 | 368.6 | 0.4367298578199052 | 844 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 128 | 1.2222222222222223 | 0.958 | 27.5 | 1.2222222222222223 | 22.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.8482886789530741 | 0.932 | 3423.375 | 0.8482886789530741 | 4035.625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.7978351955307262 | 0.966 | 1428.125 | 0.7978351955307262 | 1790 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.0818713450292399 | 0.922 | 23.125 | 1.0818713450292399 | 21.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0531179509568507 | 0.667 | 5427.375 | 1.0531179509568507 | 5153.625 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 164 | 1.0520113041909687 | 0.781 | 2187 | 1.0520113041909687 | 2078.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.627906976744186 | 0.95 | 23.333333333333332 | 1.627906976744186 | 14.333333333333334 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 176 | 1.0037403985305577 | 0.954 | 5009.222222222223 | 1.0037403985305577 | 4990.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.9953853253345639 | 0.981 | 1917.3333333333333 | 0.9953853253345639 | 1926.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.633587786259542 | 0.927 | 23.77777777777778 | 1.633587786259542 | 14.555555555555555 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 176 | 0.7748441726449489 | 0.729 | 1464.111111111111 | 0.7748441726449489 | 1889.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 0.5534957627118644 | 0.842 | 348.3333333333333 | 0.5534957627118644 | 629.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 199 | 160 | - | 24.875 | 1.24375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 167.5 | 134.5 | - | 9.882352941176471 | 1.2444444444444445 | 7.9411764705882355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 219.5 | 180 | - | 27.5 | 1.2222222222222223 | 22.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 185 | 170.5 | - | 23.125 | 1.0818713450292399 | 21.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 209.5 | 128.5 | - | 23.333333333333332 | 1.627906976744186 | 14.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 214 | 131 | - | 23.77777777777778 | 1.633587786259542 | 14.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 40302 | 41471.5 | - | 3663.818181818182 | 0.9717881944444444 | 3770.181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12542 | 21294.5 | - | 696.7777777777778 | 0.5889645456679972 | 1183.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 27386.5 | 32285 | - | 3423.375 | 0.8482886789530741 | 4035.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43419 | 41228.5 | - | 5427.375 | 1.0531179509568507 | 5153.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45083 | 44914.5 | - | 5009.222222222223 | 1.0037403985305577 | 4990.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13177 | 17006 | - | 1464.111111111111 | 0.7748441726449489 | 1889.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

