================================================================================================
完成时间：2026-11-23 14:21:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795414748683-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:19:39 | 结束：2026-11-23 14:19:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:184 | P2:481 / P3:609 | 56.149 | 176 | 609 | 0.9995262908574135 | 0.976 | 1875.5555555555557 | 0.9995262908574135 | 1876.4444444444443 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:200 / P3:192 | P2:433 / P3:385 | 53.476 | 192 | 433 | 1.6330935251798562 | 0.97 | 28.375 | 1.6330935251798562 | 17.375 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:176 / P3:168 | P2:577 / P3:289 | 55.192 | 188 | 577 | 0.983347305845591 | 0.8 | - | 0.983347305845591 | - | 0 | 一致性低于下限 |
| 4 | 1 | 不合格 | P2:168 / P3:184 | P2:257 / P3:417 | 45.673 | 157 | 417 | 1.7058823529411764 | 0.762 | 25.77777777777778 | 1.7058823529411764 | 15.11111111111111 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:136 / P3:128 | P2:433 / P3:577 | 38.185 | 136 | 577 | 0.9884926421848071 | 0.755 | 2193 | 0.9884926421848071 | 2218.529411764706 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:176 / P3:168 | P2:449 / P3:209 | 47.58 | 177.5 | 449 | 1.4326241134751774 | 0.825 | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 14:20:11 | 窗口结束：2026-11-23 14:20:31 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 184 | 481 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 788 | 200 | 433 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 176 | 577 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 168 | 257 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 136 | 433 | 128 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 176 | 449 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 481 |
| 1 | P3 | 184 | 184 | 184 | 609 |
| 2 | P2 | 152 | 200 | 224 | 433 |
| 2 | P3 | 136 | 192 | 192 | 385 |
| 3 | P2 | 152 | 176 | 200 | 577 |
| 3 | P3 | 160 | 168 | 192 | 289 |
| 4 | P2 | 144 | 168 | 168 | 257 |
| 4 | P3 | 144 | 184 | 184 | 417 |
| 5 | P2 | 112 | 136 | 152 | 433 |
| 5 | P3 | 120 | 128 | 152 | 577 |
| 6 | P2 | 112 | 176 | 184 | 449 |
| 6 | P3 | 128 | 168 | 168 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 14:21:36 | 2026-11-23 14:21:36 | 2026-11-23 14:21:36 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.3707865168539326 | 0.97 | 14.352941176470589 | 1.3707865168539326 | 10.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.9671940500338067 | 0.977 | 2235.125 | 0.9671940500338067 | 2310.9375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.9995262908574135 | 0.981 | 1875.5555555555557 | 0.9995262908574135 | 1876.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.6330935251798562 | 0.969 | 28.375 | 1.6330935251798562 | 17.375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 132 | 0.5519461852469384 | 0.988 | 1200 | 0.5519461852469384 | 2174.125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 0.48874755381604695 | 0.955 | 222 | 0.48874755381604695 | 454.22222222222223 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.180952380952381 | 0.946 | - | 1.180952380952381 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 0.983347305845591 | 0.599 | - | 0.983347305845591 | - | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 180 | 0.9828147612156295 | 0.848 | 679.125 | 0.9828147612156295 | 691 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.7058823529411764 | 0.945 | 25.77777777777778 | 1.7058823529411764 | 15.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 132 | 1.1421756514545705 | 0.549 | 4602.333333333333 | 1.1421756514545705 | 4029.4444444444443 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 180 | 1.0314611978559776 | 0.789 | 1967.111111111111 | 1.0314611978559776 | 1907.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.358974358974359 | 0.943 | 8.833333333333334 | 1.358974358974359 | 6.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.9884926421848071 | 0.556 | 2193 | 0.9884926421848071 | 2218.529411764706 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 180 | 1.05016782546152 | 0.771 | 1030.6470588235295 | 1.05016782546152 | 981.4117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.4326241134751774 | 0.931 | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 132 | 0.6381154568465747 | 0.634 | 459.70588235294116 | 0.6381154568465747 | 720.4117647058823 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 172 | 0.5574382538770821 | 0.897 | 215.66666666666666 | 0.5574382538770821 | 386.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 244 | 178 | - | 14.352941176470589 | 1.3707865168539326 | 10.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 227 | 139 | - | 28.375 | 1.6330935251798562 | 17.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 247.5 | 210 | - | - | 1.180952380952381 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 231.5 | 135.5 | - | 25.77777777777778 | 1.7058823529411764 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 159 | 117 | - | 8.833333333333334 | 1.358974358974359 | 6.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 201.5 | 140.5 | - | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 36813.5 | 38395 | - | 2300.875 | 0.9588227633806485 | 2399.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 10582 | 18261 | - | 1322.75 | 0.5794863370023547 | 2282.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 25804.5 | 27044.5 | - | - | 0.9541504899242004 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41420.5 | 37562.5 | - | 4602.333333333333 | 1.1027074514815112 | 4173.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 37280.5 | 37715 | - | 2193 | 0.9884926421848071 | 2218.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 7814.5 | 12920 | - | 459.70588235294116 | 0.6048761609907121 | 760 | 在线、无火警、无故障、光源就绪、同步正常 |

