================================================================================================
完成时间：2026-11-23 14:25:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795414997467-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.5秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:23:51 | 结束：2026-11-23 14:23:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:152 | P2:289 / P3:561 | 49.879 | 152 | 561 | 0.9629761692517977 | 0.959 | 1800.4444444444443 | 0.9629761692517977 | 1869.6666666666667 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:216 / P3:776 | P2:481 / P3:1313 | 138.114 | 751 | 1313 | 1.4584323040380047 | 0.821 | 255.83333333333334 | 1.4584323040380047 | 175.41666666666666 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 776 > B上限 220；P3RAW绝对值 1313 > B上限 1100 |
| 3 | 1 | 不合格 | P2:336 / P3:192 | P2:577 / P3:417 | 77.877 | 313 | 577 | 1.6647058823529413 | 0.885 | 31.444444444444443 | 1.6647058823529413 | 18.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:449 | 53.887 | 170 | 449 | 1.0508359553334568 | 0.912 | 1892.5555555555557 | 1.0508359553334568 | 1801 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:216 / P3:192 | P2:641 / P3:737 | 57.337 | 199 | 737 | 1.5798816568047338 | 0.908 | 29.666666666666668 | 1.5798816568047338 | 18.77777777777778 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:200 / P3:224 | P2:577 / P3:737 | 50.358 | 197.5 | 737 | 0.4369865408145429 | 0.959 | 277.77777777777777 | 0.4369865408145429 | 635.6666666666666 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 14:24:22 | 窗口结束：2026-11-23 14:24:42 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 160 | 289 | 152 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 216 | 481 | 776 | 1313 | 不合格 | 噪声波动值超过上限 |
| 3 | 920 | 336 | 577 | 192 | 417 | 不合格 | 噪声波动值超过上限 |
| 4 | 896 | 160 | 401 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 216 | 641 | 192 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 200 | 577 | 224 | 737 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 160 | 168 | 289 |
| 1 | P3 | 144 | 152 | 168 | 561 |
| 2 | P2 | 216 | 216 | 240 | 481 |
| 2 | P3 | 432 | 776 | 776 | 1313 |
| 3 | P2 | 280 | 336 | 336 | 577 |
| 3 | P3 | 136 | 192 | 192 | 417 |
| 4 | P2 | 160 | 160 | 176 | 401 |
| 4 | P3 | 160 | 160 | 176 | 449 |
| 5 | P2 | 160 | 216 | 216 | 641 |
| 5 | P3 | 144 | 192 | 200 | 737 |
| 6 | P2 | 184 | 200 | 200 | 577 |
| 6 | P3 | 200 | 224 | 224 | 737 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.3096774193548386 | 0.948 | 22.555555555555557 | 1.3096774193548386 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.9849603567888999 | 0.946 | 4417 | 0.9849603567888999 | 4484.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.9629761692517977 | 0.983 | 1800.4444444444443 | 0.9629761692517977 | 1869.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.7813411078717201 | 0.795 | 33.5 | 0.7813411078717201 | 42.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 0.9358585484944885 | 0.839 | 1265 | 0.9358585484944885 | 1351.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.4584323040380047 | 0.836 | 255.83333333333334 | 1.4584323040380047 | 175.41666666666666 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 172 | 1.6647058823529413 | 0.884 | 31.444444444444443 | 1.6647058823529413 | 18.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 180 | 0.5987749287749288 | 0.844 | 2101.7 | 0.5987749287749288 | 3510 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.541427285941718 | 0.934 | 869.1111111111111 | 0.541427285941718 | 1605.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.9723756906077348 | 0.94 | 22 | 0.9723756906077348 | 22.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9855325953874216 | 0.84 | 4382.444444444444 | 0.9855325953874216 | 4446.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.0508359553334568 | 0.957 | 1892.5555555555557 | 1.0508359553334568 | 1801 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.5798816568047338 | 0.95 | 29.666666666666668 | 1.5798816568047338 | 18.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 188 | 0.9321314214116664 | 0.883 | 4463.666666666667 | 0.9321314214116664 | 4788.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.9297284561465513 | 0.89 | 3276.1 | 1.9297284561465513 | 1697.7 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 172 | 1.2119565217391304 | 0.986 | 24.77777777777778 | 1.2119565217391304 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.6524171230053583 | 0.937 | 1231.111111111111 | 0.6524171230053583 | 1887 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 0.4369865408145429 | 0.957 | 277.77777777777777 | 0.4369865408145429 | 635.6666666666666 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 202.5 | 154.5 | - | 22.555555555555557 | 1.3096774193548386 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 268 | 342.5 | - | 33.5 | 0.7813411078717201 | 42.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 283 | 170 | - | 31.444444444444443 | 1.6647058823529413 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 176 | 180.5 | - | 22 | 0.9723756906077348 | 22.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 266.5 | 169 | - | 29.666666666666668 | 1.5798816568047338 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 223 | 183.5 | - | 24.77777777777778 | 1.2119565217391304 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39789 | 40360 | - | 4421 | 0.9858523290386522 | 4484.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12953.5 | 14801.5 | - | 1295.4 | 0.8751520064856101 | 1480.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 23070 | 37023 | - | 2307 | 0.6231261648164654 | 3702.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41903.5 | 42326.5 | - | 4656 | 0.9900063789070805 | 4703 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40173 | 45061.5 | - | 4463.666666666667 | 0.8915050375038835 | 5006.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11729 | 18759.5 | - | 1303.2222222222222 | 0.6252132196162047 | 2084.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

