================================================================================================
完成时间：2026-11-23 16:13:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795421451188-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:11:20 | 结束：2026-11-23 16:11:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:273 / P3:561 | 53.789 | 179 | 561 | 0.9617894861753886 | 0.959 | 1801.111111111111 | 0.9617894861753886 | 1872.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:200 / P3:1576 | P2:433 / P3:2369 | 172.457 | 1565 | 2369 | 0.7535143462353168 | 0.821 | 434.77777777777777 | 0.7535143462353168 | 577 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 1576 > B上限 220；P3RAW绝对值 2369 > B上限 1100 |
| 3 | 1 | 不合格 | P2:328 / P3:184 | P2:529 / P3:385 | 74.592 | 300 | 529 | 1.8682634730538923 | 0.89 | 31.2 | 1.8682634730538923 | 16.7 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 328 > B上限 220 |
| 4 | 1 | 不合格 | P2:416 / P3:176 | P2:1089 / P3:625 | 94.891 | 406 | 1089 | 2.283132530120482 | 0.839 | 22.294117647058822 | 2.283132530120482 | 9.764705882352942 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 416 > B上限 220 |
| 5 | 1 | 不合格 | P2:208 / P3:160 | P2:577 / P3:657 | 55.711 | 206.5 | 657 | 1.6776315789473684 | 0.893 | 28.333333333333332 | 1.6776315789473684 | 16.88888888888889 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:192 / P3:176 | P2:609 / P3:721 | 52.555 | 179.5 | 721 | 0.4350273399807012 | 0.962 | 300.55555555555554 | 0.4350273399807012 | 690.8888888888889 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 16:11:53 | 窗口结束：2026-11-23 16:12:13 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 184 | 273 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 200 | 433 | 1576 | 2369 | 不合格 | 噪声波动值超过上限 |
| 3 | 896 | 328 | 529 | 184 | 385 | 不合格 | 噪声波动值超过上限 |
| 4 | 896 | 416 | 1089 | 176 | 625 | 不合格 | 噪声波动值超过上限 |
| 5 | 900 | 208 | 577 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 192 | 609 | 176 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 184 | 192 | 273 |
| 1 | P3 | 168 | 176 | 200 | 561 |
| 2 | P2 | 200 | 200 | 216 | 433 |
| 2 | P3 | 408 | 1576 | 1576 | 2369 |
| 3 | P2 | 288 | 328 | 336 | 529 |
| 3 | P3 | 128 | 184 | 184 | 385 |
| 4 | P2 | 352 | 416 | 424 | 1089 |
| 4 | P3 | 160 | 176 | 192 | 625 |
| 5 | P2 | 208 | 208 | 208 | 577 |
| 5 | P3 | 160 | 160 | 176 | 657 |
| 6 | P2 | 152 | 192 | 200 | 609 |
| 6 | P3 | 136 | 176 | 176 | 721 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:44 | 2026-11-23 16:12:44 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:44 | 2026-11-23 16:12:44 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:44 | 2026-11-23 16:12:44 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:44 | 2026-11-23 16:12:44 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:44 | 2026-11-23 16:12:44 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:38 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:43 | 2026-11-23 16:12:44 | 2026-11-23 16:12:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 1.0571428571428572 | 0.95 | 20.555555555555557 | 1.0571428571428572 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9988295355497447 | 0.936 | 4456.444444444444 | 0.9988295355497447 | 4461.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 0.9617894861753886 | 0.985 | 1801.111111111111 | 0.9617894861753886 | 1872.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.5443037974683544 | 0.819 | 23.88888888888889 | 0.5443037974683544 | 43.888888888888886 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 0.9641037170263789 | 0.843 | 1286.5 | 0.9641037170263789 | 1334.4 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 196 | 0.7535143462353168 | 0.807 | 434.77777777777777 | 0.7535143462353168 | 577 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.8682634730538923 | 0.897 | 31.2 | 1.8682634730538923 | 16.7 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 184 | 0.5939030258427921 | 0.873 | 2331.3333333333335 | 0.5939030258427921 | 3925.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 0.634491392801252 | 0.896 | 921.4545454545455 | 0.634491392801252 | 1452.2727272727273 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 2.283132530120482 | 0.836 | 22.294117647058822 | 2.283132530120482 | 9.764705882352942 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 188 | 0.9018258334611928 | 0.793 | 2571.5 | 0.9018258334611928 | 2851.4375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.3414169099684203 | 0.879 | 1125.65 | 1.3414169099684203 | 839.15 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.6776315789473684 | 0.936 | 28.333333333333332 | 1.6776315789473684 | 16.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 188 | 0.8730109957641068 | 0.901 | 4419.666666666667 | 0.8730109957641068 | 5062.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 196 | 1.9009156120604187 | 0.848 | 3621.6666666666665 | 1.9009156120604187 | 1905.2222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 184 | 1.1146496815286624 | 0.971 | 19.444444444444443 | 1.1146496815286624 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.6537748819415387 | 0.946 | 1215.2222222222222 | 0.6537748819415387 | 1858.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 196 | 0.4350273399807012 | 0.968 | 300.55555555555554 | 0.4350273399807012 | 690.8888888888889 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 184.5 | 174.5 | - | 20.555555555555557 | 1.0571428571428572 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 214.5 | 394.5 | - | 23.88888888888889 | 0.5443037974683544 | 43.888888888888886 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 312 | 166.5 | - | 31.2 | 1.8682634730538923 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 378.5 | 165.5 | - | 22.294117647058822 | 2.283132530120482 | 9.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 254.5 | 152 | - | 28.333333333333332 | 1.6776315789473684 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 175 | 157 | - | 19.444444444444443 | 1.1146496815286624 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40108 | 40155 | - | 4456.444444444444 | 0.9988295355497447 | 4461.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12865 | 13344 | - | 1286.5 | 0.9641037170263789 | 1334.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 20982 | 35328.5 | - | 2331.3333333333335 | 0.5939030258427921 | 3925.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 41144 | 45623 | - | 2571.5 | 0.9018258334611928 | 2851.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39776.5 | 45563 | - | 4419.666666666667 | 0.8730109957641068 | 5062.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10937 | 16728.5 | - | 1215.2222222222222 | 0.6537748819415387 | 1858.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

