================================================================================================
完成时间：2026-11-23 16:16:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795421651225-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:14:43 | 结束：2026-11-23 16:14:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:209 / P3:481 | 53.316 | 159.5 | 481 | 0.9642307236764184 | 0.953 | 1809.111111111111 | 0.9642307236764184 | 1876.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:216 / P3:752 | P2:401 / P3:1345 | 117.37 | 757.5 | 1345 | 0.7880032867707477 | 0.852 | 426.22222222222223 | 0.7880032867707477 | 540.8888888888889 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 752 > B上限 220；P3RAW绝对值 1345 > B上限 1100 |
| 3 | 1 | 不合格 | P2:280 / P3:168 | P2:401 / P3:289 | 75.048 | 269.5 | 401 | 1.6415094339622642 | 0.872 | 23.727272727272727 | 1.6415094339622642 | 14.454545454545455 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 280 > B上限 220 |
| 4 | 1 | 不合格 | P2:408 / P3:208 | P2:929 / P3:609 | 97.31 | 402.5 | 929 | 2.010989010989011 | 0.854 | 40.666666666666664 | 2.010989010989011 | 20.22222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 408 > B上限 220 |
| 5 | 1 | B类合格 | P2:208 / P3:176 | P2:545 / P3:641 | 58.486 | 197.5 | 641 | 0.8739115290839429 | 0.952 | 1672.6666666666667 | 0.8739115290839429 | 1914 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:481 / P3:625 | 50.628 | 182 | 625 | 0.44113541181945093 | 0.958 | 316 | 0.44113541181945093 | 716.3333333333334 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 16:15:13 | 窗口结束：2026-11-23 16:15:33 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 168 | 209 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 216 | 401 | 752 | 1345 | 不合格 | 噪声波动值超过上限 |
| 3 | 948 | 280 | 401 | 168 | 289 | 不合格 | 噪声波动值超过上限 |
| 4 | 956 | 408 | 929 | 208 | 609 | 不合格 | 噪声波动值超过上限 |
| 5 | 940 | 208 | 545 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 956 | 160 | 481 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 209 |
| 1 | P3 | 144 | 168 | 168 | 481 |
| 2 | P2 | 216 | 216 | 232 | 401 |
| 2 | P3 | 752 | 752 | 752 | 1345 |
| 3 | P2 | 256 | 280 | 280 | 401 |
| 3 | P3 | 168 | 168 | 176 | 289 |
| 4 | P2 | 360 | 408 | 408 | 929 |
| 4 | P3 | 176 | 208 | 208 | 609 |
| 5 | P2 | 200 | 208 | 224 | 545 |
| 5 | P3 | 160 | 176 | 200 | 641 |
| 6 | P2 | 152 | 160 | 160 | 481 |
| 6 | P3 | 160 | 160 | 160 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:04 | 2026-11-23 16:16:04 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:04 | 2026-11-23 16:16:04 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:04 | 2026-11-23 16:16:04 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:04 | 2026-11-23 16:16:04 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:04 | 2026-11-23 16:16:04 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:15:58 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:03 | 2026-11-23 16:16:04 | 2026-11-23 16:16:04 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.076470588235294 | 0.943 | 20.333333333333332 | 1.076470588235294 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.0183178599134155 | 0.936 | 4521.444444444444 | 1.0183178599134155 | 4440.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.9642307236764184 | 0.978 | 1809.111111111111 | 0.9642307236764184 | 1876.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.49665924276169265 | 0.836 | 24.77777777777778 | 0.49665924276169265 | 49.888888888888886 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 0.9352696489819747 | 0.858 | 1281.6 | 0.9352696489819747 | 1370.3 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 0.7880032867707477 | 0.864 | 426.22222222222223 | 0.7880032867707477 | 540.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.6415094339622642 | 0.877 | 23.727272727272727 | 1.6415094339622642 | 14.454545454545455 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 204 | 0.5922893210508359 | 0.836 | 2314.6666666666665 | 0.5922893210508359 | 3908 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 0.6308286872782565 | 0.899 | 1106.3333333333333 | 0.6308286872782565 | 1753.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 2.010989010989011 | 0.89 | 40.666666666666664 | 2.010989010989011 | 20.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 192 | 0.8995389681668496 | 0.76 | 2410.235294117647 | 0.8995389681668496 | 2679.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.3416929767081671 | 0.905 | 1324.8823529411766 | 1.3416929767081671 | 987.4705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 1.3592814371257484 | 0.949 | 25.22222222222222 | 1.3592814371257484 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.8838933239757873 | 0.957 | 4478 | 0.8838933239757873 | 5066.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.8739115290839429 | 0.95 | 1672.6666666666667 | 0.8739115290839429 | 1914 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.2241379310344827 | 0.975 | 19.363636363636363 | 1.2241379310344827 | 15.818181818181818 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 0.6464506822143415 | 0.94 | 1195 | 0.6464506822143415 | 1848.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 0.44113541181945093 | 0.959 | 316 | 0.44113541181945093 | 716.3333333333334 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 183 | 169.5 | - | 20.333333333333332 | 1.076470588235294 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 222.5 | 449 | - | 24.77777777777778 | 0.49665924276169265 | 49.888888888888886 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 260.5 | 158.5 | - | 23.727272727272727 | 1.6415094339622642 | 14.454545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 366 | 182 | - | 40.666666666666664 | 2.010989010989011 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 227 | 167 | - | 25.22222222222222 | 1.3592814371257484 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 213 | 174 | - | 19.363636363636363 | 1.2241379310344827 | 15.818181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40692.5 | 39960.5 | - | 4521.444444444444 | 1.0183178599134155 | 4440.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12816 | 13703 | - | 1281.6 | 0.9352696489819747 | 1370.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 20832 | 35171.5 | - | 2314.6666666666665 | 0.5922893210508359 | 3908 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 40973.5 | 45549.5 | - | 2410.235294117647 | 0.8995389681668496 | 2679.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40301.5 | 45596 | - | 4478 | 0.8838933239757873 | 5066.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10755 | 16637 | - | 1195 | 0.6464506822143415 | 1848.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

