================================================================================================
完成时间：2026-11-23 16:21:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795421964741-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:19:56 | 结束：2026-11-23 16:20:02
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:376 / P3:200 | P2:641 / P3:465 | 89.226 | 391 | 641 | 1.7159090909090908 | 0.876 | 37.75 | 1.7159090909090908 | 22 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 376 > B上限 220 |
| 2 | 1 | 不合格 | P2:208 / P3:392 | P2:433 / P3:657 | 101.253 | 405 | 657 | 0.7985347985347986 | 0.836 | 460.22222222222223 | 0.7985347985347986 | 576.3333333333334 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 392 > B上限 220 |
| 3 | 1 | 不合格 | P2:280 / P3:200 | P2:417 / P3:321 | 78.982 | 272 | 417 | 2.13986013986014 | 0.866 | 34 | 2.13986013986014 | 15.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 280 > B上限 220 |
| 4 | 1 | 不合格 | P2:384 / P3:192 | P2:977 / P3:577 | 91.366 | 376.5 | 977 | 1.7947368421052632 | 0.84 | 37.888888888888886 | 1.7947368421052632 | 21.11111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 384 > B上限 220 |
| 5 | 1 | 不合格 | P2:200 / P3:176 | P2:577 / P3:625 | 56.34 | 211.5 | 625 | 1.632183908045977 | 0.908 | 31.555555555555557 | 1.632183908045977 | 19.333333333333332 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:168 / P3:160 | P2:497 / P3:657 | 52.082 | 176 | 657 | 0.4396909312728752 | 0.957 | 600.6666666666666 | 0.4396909312728752 | 1366.111111111111 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 16:20:27 | 窗口结束：2026-11-23 16:20:47 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 376 | 641 | 200 | 465 | 不合格 | 噪声波动值超过上限 |
| 2 | 892 | 208 | 433 | 392 | 657 | 不合格 | 噪声波动值超过上限 |
| 3 | 928 | 280 | 417 | 200 | 321 | 不合格 | 噪声波动值超过上限 |
| 4 | 920 | 384 | 977 | 192 | 577 | 不合格 | 噪声波动值超过上限 |
| 5 | 892 | 200 | 577 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 168 | 497 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 376 | 376 | 376 | 641 |
| 1 | P3 | 192 | 200 | 200 | 465 |
| 2 | P2 | 192 | 208 | 232 | 433 |
| 2 | P3 | 392 | 392 | 392 | 657 |
| 3 | P2 | 256 | 280 | 280 | 417 |
| 3 | P3 | 168 | 200 | 208 | 321 |
| 4 | P2 | 384 | 384 | 400 | 977 |
| 4 | P3 | 168 | 192 | 192 | 577 |
| 5 | P2 | 168 | 200 | 216 | 577 |
| 5 | P3 | 136 | 176 | 176 | 625 |
| 6 | P2 | 168 | 168 | 168 | 497 |
| 6 | P3 | 160 | 160 | 168 | 657 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:21:12 | 2026-11-23 16:21:12 | 2026-11-23 16:21:12 | 2026-11-23 16:21:17 | 2026-11-23 16:21:17 | 2026-11-23 16:21:17 | 2026-11-23 16:21:17 | 2026-11-23 16:21:17 | 2026-11-23 16:21:17 | 2026-11-23 16:21:17 | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | 2026-11-23 16:21:53 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.7159090909090908 | 0.851 | 37.75 | 1.7159090909090908 | 22 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 124 | 0.8844289899515374 | 0.885 | 3230.2 | 0.8844289899515374 | 3652.3 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 1.2459590068321946 | 0.895 | 2492.3333333333335 | 1.2459590068321946 | 2000.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.5931232091690545 | 0.841 | 23 | 0.5931232091690545 | 38.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 0.8171383852875962 | 0.838 | 696.1111111111111 | 0.8171383852875962 | 851.8888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 0.7985347985347986 | 0.828 | 460.22222222222223 | 0.7985347985347986 | 576.3333333333334 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 2.13986013986014 | 0.874 | 34 | 2.13986013986014 | 15.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 212 | 0.5930967705188813 | 0.844 | 1225.0588235294117 | 0.5930967705188813 | 2065.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 0.6134090909090909 | 0.882 | 1199.5555555555557 | 0.6134090909090909 | 1955.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.7947368421052632 | 0.852 | 37.888888888888886 | 1.7947368421052632 | 21.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 124 | 0.8086701757870692 | 0.763 | 3618.8888888888887 | 0.8086701757870692 | 4475.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.2773249851567983 | 0.874 | 1392.0588235294117 | 1.2773249851567983 | 1089.8235294117646 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.632183908045977 | 0.914 | 31.555555555555557 | 1.632183908045977 | 19.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 124 | 0.9961596590768316 | 0.956 | 4467.333333333333 | 0.9961596590768316 | 4484.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 1.4492271983963707 | 0.87 | 3052.5555555555557 | 1.4492271983963707 | 2106.3333333333335 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 204 | 1.1696969696969697 | 0.944 | 21.444444444444443 | 1.1696969696969697 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 0.4396909312728752 | 0.986 | 600.6666666666666 | 0.4396909312728752 | 1366.111111111111 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 6 | 192 | 0.4397793441618143 | 0.951 | 318.8888888888889 | 0.4397793441618143 | 725.1111111111111 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 301.5 | 175.5 | - | 37.75 | 1.7159090909090908 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 207 | 348.5 | - | 23 | 0.5931232091690545 | 38.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 306 | 143 | - | 34 | 2.13986013986014 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 340.5 | 190 | - | 37.888888888888886 | 1.7947368421052632 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 283.5 | 173.5 | - | 31.555555555555557 | 1.632183908045977 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 193 | 165 | - | 21.444444444444443 | 1.1696969696969697 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 32301.5 | 36522.5 | - | 3230.2 | 0.8844289899515374 | 3652.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 6265 | 7666.5 | - | 696.1111111111111 | 0.8171383852875962 | 851.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 20826 | 35114 | - | 1225.0588235294117 | 0.5930967705188813 | 2065.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 32570 | 40276 | - | 3618.8888888888887 | 0.8086701757870692 | 4475.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40205.5 | 40360.5 | - | 4467.333333333333 | 0.9961596590768316 | 4484.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 5406 | 12294.5 | - | 600.6666666666666 | 0.4396909312728752 | 1366.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

