================================================================================================
完成时间：2026-11-23 16:27:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795422287858-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:25:19 | 结束：2026-11-23 16:25:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:600 / P3:160 | P2:913 / P3:593 | 158.339 | 723 | 913 | 3.0406091370558377 | 0.8 | 66.55555555555556 | 3.0406091370558377 | 21.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 600 > B上限 220 |
| 2 | 1 | 不合格 | P2:600 / P3:176 | P2:769 / P3:481 | 141.014 | 590.5 | 769 | 2.852272727272727 | 0.859 | 55.77777777777778 | 2.852272727272727 | 19.555555555555557 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 600 > B上限 220 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:353 / P3:481 | 52.023 | 175.5 | 481 | 0.8352072166296248 | 0.946 | 1419.6666666666667 | 0.8352072166296248 | 1699.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:128 / P3:120 | P2:545 / P3:497 | 36.013 | 127 | 545 | 1.7445255474452555 | 0.942 | 26.555555555555557 | 1.7445255474452555 | 15.222222222222221 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:536 / P3:192 | P2:1057 / P3:769 | 105.206 | 552 | 1057 | 1.9684210526315788 | 0.803 | 41.55555555555556 | 1.9684210526315788 | 21.11111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 536 > B上限 220 |
| 6 | 1 | 不合格 | P2:592 / P3:192 | P2:913 / P3:593 | 132.211 | 547.5 | 913 | 2.443850267379679 | 0.794 | 50.77777777777778 | 2.443850267379679 | 20.77777777777778 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 592 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 16:25:50 | 窗口结束：2026-11-23 16:26:10 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 600 | 913 | 160 | 593 | 不合格 | 噪声波动值超过上限 |
| 2 | 892 | 600 | 769 | 176 | 481 | 不合格 | 噪声波动值超过上限 |
| 3 | 892 | 192 | 353 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 128 | 545 | 120 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 536 | 1057 | 192 | 769 | 不合格 | 噪声波动值超过上限 |
| 6 | 900 | 592 | 913 | 192 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 592 | 600 | 608 | 913 |
| 1 | P3 | 152 | 160 | 176 | 593 |
| 2 | P2 | 600 | 600 | 600 | 769 |
| 2 | P3 | 168 | 176 | 208 | 481 |
| 3 | P2 | 144 | 192 | 192 | 353 |
| 3 | P3 | 176 | 192 | 216 | 481 |
| 4 | P2 | 112 | 128 | 152 | 545 |
| 4 | P3 | 112 | 120 | 152 | 497 |
| 5 | P2 | 536 | 536 | 536 | 1057 |
| 5 | P3 | 160 | 192 | 208 | 769 |
| 6 | P2 | 536 | 592 | 608 | 913 |
| 6 | P3 | 160 | 192 | 192 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:41 | 2026-11-23 16:26:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:41 | 2026-11-23 16:26:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:41 | 2026-11-23 16:26:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:41 | 2026-11-23 16:26:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:35 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 2026-11-23 16:26:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 3.0406091370558377 | 0.824 | 66.55555555555556 | 3.0406091370558377 | 21.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 216 | 0.9431644408196554 | 0.786 | 3700.6 | 0.9431644408196554 | 3923.6 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 204 | 1.2142969859554995 | 0.798 | 2308.5 | 1.2142969859554995 | 1901.1 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 2.852272727272727 | 0.842 | 55.77777777777778 | 2.852272727272727 | 19.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 220 | 0.6132900815885186 | 0.896 | 1386.4444444444443 | 0.6132900815885186 | 2260.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 208 | 0.4334634690462911 | 0.835 | 228.58823529411765 | 0.4334634690462911 | 527.3529411764706 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 140 | 1.1213592233009708 | 0.933 | 25.666666666666668 | 1.1213592233009708 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 0.87561422102322 | 0.944 | 3029.3333333333335 | 0.87561422102322 | 3459.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 0.8352072166296248 | 0.957 | 1419.6666666666667 | 0.8352072166296248 | 1699.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.7445255474452555 | 0.909 | 26.555555555555557 | 1.7445255474452555 | 15.222222222222221 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 224 | 1.0041776655572134 | 0.935 | 4860.777777777777 | 1.0041776655572134 | 4840.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 204 | 1.0338732654461036 | 0.971 | 2177.222222222222 | 1.0338732654461036 | 2105.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.9684210526315788 | 0.85 | 41.55555555555556 | 1.9684210526315788 | 21.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 228 | 0.8512368300503894 | 0.779 | 4129.444444444444 | 0.8512368300503894 | 4851.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 1.1602311665729044 | 0.796 | 2268.6 | 1.1602311665729044 | 1955.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 2.443850267379679 | 0.791 | 50.77777777777778 | 2.443850267379679 | 20.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 216 | 0.6394774011299436 | 0.779 | 1086.6 | 0.6394774011299436 | 1699.2 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 216 | 0.3019681854947425 | 0.806 | 186.66666666666666 | 0.3019681854947425 | 618.1666666666666 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 599 | 197 | - | 66.55555555555556 | 3.0406091370558377 | 21.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 501.5 | 175.5 | - | 55.77777777777778 | 2.852272727272727 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 231 | 205.5 | - | 25.666666666666668 | 1.1213592233009708 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 238.5 | 137 | - | 26.555555555555557 | 1.7445255474452555 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 374 | 190 | - | 41.55555555555556 | 1.9684210526315788 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 456.5 | 186.5 | - | 50.77777777777778 | 2.443850267379679 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 37006 | 39236 | - | 3700.6 | 0.9431644408196554 | 3923.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12478 | 20345.5 | - | 1386.4444444444443 | 0.6132900815885186 | 2260.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27263.5 | 31137 | - | 3029.3333333333335 | 0.87561422102322 | 3459.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43746.5 | 43565 | - | 4860.777777777777 | 1.0041776655572134 | 4840.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 37165 | 43660 | - | 4129.444444444444 | 0.8512368300503894 | 4851.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10866 | 16991.5 | - | 1086.6 | 0.6394774011299436 | 1699.2 | 在线、无火警、无故障、光源就绪、同步正常 |

