================================================================================================
完成时间：2026-11-23 16:30:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795422472324-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:28:23 | 结束：2026-11-23 16:28:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:696 / P3:160 | P2:1153 / P3:513 | 148.692 | 734.5 | 1153 | 2.2196261682242993 | 0.814 | 52.77777777777778 | 2.2196261682242993 | 23.77777777777778 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 696 > B上限 220；P2RAW绝对值 1153 > B上限 1100 |
| 2 | 1 | 不合格 | P2:528 / P3:184 | P2:543 / P3:401 | 140.435 | 529.5 | 543 | 2.7807486631016043 | 0.862 | 57.77777777777778 | 2.7807486631016043 | 20.77777777777778 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 528 > B上限 220 |
| 3 | 1 | 不合格 | P2:184 / P3:176 | P2:353 / P3:305 | 54.874 | 180.5 | 353 | 1.4615384615384615 | 0.977 | 29.555555555555557 | 1.4615384615384615 | 20.22222222222222 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:112 / P3:112 | P2:481 / P3:417 | 34.718 | 107 | 481 | 1.8116883116883118 | 0.932 | 31 | 1.8116883116883118 | 17.11111111111111 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:912 / P3:168 | P2:1265 / P3:641 | 118.503 | 914 | 1265 | 2.5355450236966823 | 0.801 | 59.44444444444444 | 2.5355450236966823 | 23.444444444444443 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 912 > B上限 220；P2RAW绝对值 1265 > B上限 1100 |
| 6 | 1 | 不合格 | P2:1368 / P3:176 | P2:1681 / P3:481 | 236.687 | 1352.5 | 1681 | 7.923076923076923 | 0.822 | 148.77777777777777 | 7.923076923076923 | 18.77777777777778 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1368 > B上限 220；P2RAW绝对值 1681 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-23 16:28:54 | 窗口结束：2026-11-23 16:29:14 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 696 | 1153 | 160 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 880 | 528 | 543 | 184 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 876 | 184 | 353 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 112 | 481 | 112 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 912 | 1265 | 168 | 641 | 不合格 | 噪声波动值超过上限 |
| 6 | 880 | 1368 | 1681 | 176 | 481 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 544 | 696 | 696 | 1153 |
| 1 | P3 | 152 | 160 | 160 | 513 |
| 2 | P2 | 528 | 528 | 528 | 543 |
| 2 | P3 | 152 | 184 | 184 | 401 |
| 3 | P2 | 176 | 184 | 208 | 353 |
| 3 | P3 | 160 | 176 | 184 | 305 |
| 4 | P2 | 104 | 112 | 136 | 481 |
| 4 | P3 | 112 | 112 | 136 | 417 |
| 5 | P2 | 912 | 912 | 912 | 1265 |
| 5 | P3 | 136 | 168 | 168 | 641 |
| 6 | P2 | 1368 | 1368 | 1416 | 1681 |
| 6 | P3 | 176 | 176 | 192 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:29:40 | 2026-11-23 16:29:40 | 2026-11-23 16:29:40 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:39 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:44 | 2026-11-23 16:29:45 | 2026-11-23 16:29:45 | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 16:30:20 | 2026-11-23 16:30:20 | 2026-11-23 16:30:20 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 2.2196261682242993 | 0.828 | 52.77777777777778 | 2.2196261682242993 | 23.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 216 | 0.9587180602092232 | 0.789 | 3748.3 | 0.9587180602092232 | 3909.7 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.2144398252907436 | 0.826 | 2564.222222222222 | 1.2144398252907436 | 2111.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 2.7807486631016043 | 0.848 | 57.77777777777778 | 2.7807486631016043 | 20.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 220 | 0.6136363636363636 | 0.882 | 1383 | 0.6136363636363636 | 2253.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 0.41663829304278743 | 0.85 | 407.8888888888889 | 0.41663829304278743 | 979 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 192 | 1.4615384615384615 | 0.972 | 29.555555555555557 | 1.4615384615384615 | 20.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 216 | 0.9302539505239988 | 0.974 | 3146.222222222222 | 0.9302539505239988 | 3382.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.8404088050314465 | 0.984 | 1425.3333333333333 | 0.8404088050314465 | 1696 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 1.8116883116883118 | 0.945 | 31 | 1.8116883116883118 | 17.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 220 | 1.0043040293040293 | 0.909 | 4874.222222222223 | 1.0043040293040293 | 4853.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.0337820143508092 | 0.943 | 1973.8 | 1.0337820143508092 | 1909.3 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 2.5355450236966823 | 0.821 | 59.44444444444444 | 2.5355450236966823 | 23.444444444444443 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 220 | 0.8472139690085478 | 0.75 | 4118.777777777777 | 0.8472139690085478 | 4861.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 1.1494498777506112 | 0.83 | 2507.3333333333335 | 1.1494498777506112 | 2181.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 7.923076923076923 | 0.808 | 148.77777777777777 | 7.923076923076923 | 18.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 216 | 0.6395369336545808 | 0.832 | 1209.2222222222222 | 0.6395369336545808 | 1890.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 0.25756756756756755 | 0.826 | 190.6 | 0.25756756756756755 | 740 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 475 | 214 | - | 52.77777777777778 | 2.2196261682242993 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 520 | 186.5 | - | 57.77777777777778 | 2.7807486631016043 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 266 | 182 | - | 29.555555555555557 | 1.4615384615384615 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 279 | 154 | - | 31 | 1.8116883116883118 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 535 | 211 | - | 59.44444444444444 | 2.5355450236966823 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1339 | 168.5 | - | 148.77777777777777 | 7.923076923076923 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 37483 | 39097 | - | 3748.3 | 0.9587180602092232 | 3909.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12446.5 | 20284 | - | 1383 | 0.6136363636363636 | 2253.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28315.5 | 30438.5 | - | 3146.222222222222 | 0.9302539505239988 | 3382.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43868 | 43680 | - | 4874.222222222223 | 1.0043040293040293 | 4853.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 37068.5 | 43753.5 | - | 4118.777777777777 | 0.8472139690085478 | 4861.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10882.5 | 17017 | - | 1209.2222222222222 | 0.6395369336545808 | 1890.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

