================================================================================================
完成时间：2026-11-23 16:33:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795422672073-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:31:44 | 结束：2026-11-23 16:31:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:696 / P3:192 | P2:1009 / P3:529 | 150.246 | 676.5 | 1009 | 3.0919540229885056 | 0.819 | 59.77777777777778 | 3.0919540229885056 | 19.333333333333332 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 696 > B上限 220 |
| 2 | 1 | 不合格 | P2:584 / P3:168 | P2:721 / P3:369 | 124.453 | 569.5 | 721 | 2.5520833333333335 | 0.858 | 54.44444444444444 | 2.5520833333333335 | 21.333333333333332 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 584 > B上限 220 |
| 3 | 1 | B类合格 | P2:184 / P3:184 | P2:273 / P3:241 | 56.738 | 183 | 273 | 0.8344231328102296 | 0.97 | 1276.111111111111 | 0.8344231328102296 | 1529.3333333333333 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:112 / P3:120 | P2:449 / P3:385 | 33.791 | 115 | 449 | 2.0973451327433628 | 0.922 | 26.333333333333332 | 2.0973451327433628 | 12.555555555555555 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:704 / P3:176 | P2:1073 / P3:641 | 106.021 | 674.5 | 1073 | 2.04149377593361 | 0.827 | 54.666666666666664 | 2.04149377593361 | 26.77777777777778 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 704 > B上限 220 |
| 6 | 1 | 不合格 | P2:27336 / P3:208 | P2:32001 / P3:513 | 1124.882 | 27336 | 32001 | 7.446327683615819 | 0.804 | 146.44444444444446 | 7.446327683615819 | 19.666666666666668 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 27336 > B上限 220；P2RAW绝对值 32001 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-23 16:32:14 | 窗口结束：2026-11-23 16:32:34 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 696 | 1009 | 192 | 529 | 不合格 | 噪声波动值超过上限 |
| 2 | 912 | 584 | 721 | 168 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 928 | 184 | 273 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 920 | 112 | 449 | 120 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 704 | 1073 | 176 | 641 | 不合格 | 噪声波动值超过上限 |
| 6 | 932 | 27336 | 32001 | 208 | 513 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 624 | 696 | 696 | 1009 |
| 1 | P3 | 176 | 192 | 200 | 529 |
| 2 | P2 | 488 | 584 | 584 | 721 |
| 2 | P3 | 168 | 168 | 184 | 369 |
| 3 | P2 | 160 | 184 | 184 | 273 |
| 3 | P3 | 152 | 184 | 184 | 241 |
| 4 | P2 | 112 | 112 | 120 | 449 |
| 4 | P3 | 104 | 120 | 120 | 385 |
| 5 | P2 | 456 | 704 | 704 | 1073 |
| 5 | P3 | 168 | 176 | 184 | 641 |
| 6 | P2 | 1128 | 27336 | 27336 | 32001 |
| 6 | P3 | 208 | 208 | 208 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:32:59 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:04 | 2026-11-23 16:33:05 | 2026-11-23 16:33:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 3.0919540229885056 | 0.834 | 59.77777777777778 | 3.0919540229885056 | 19.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 208 | 0.954193231976459 | 0.78 | 3891.2 | 0.954193231976459 | 4078 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 1.2746261571326845 | 0.834 | 2148 | 1.2746261571326845 | 1685.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 2.5520833333333335 | 0.866 | 54.44444444444444 | 2.5520833333333335 | 21.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 212 | 0.6006164058795638 | 0.884 | 1407.4444444444443 | 0.6006164058795638 | 2343.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 204 | 0.4502345632052745 | 0.824 | 394.55555555555554 | 0.4502345632052745 | 876.3333333333334 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.3743016759776536 | 0.973 | 27.333333333333332 | 1.3743016759776536 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 0.9229427159057866 | 0.959 | 1680.3529411764705 | 0.9229427159057866 | 1820.6470588235295 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 0.8344231328102296 | 0.978 | 1276.111111111111 | 0.8344231328102296 | 1529.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 2.0973451327433628 | 0.909 | 26.333333333333332 | 2.0973451327433628 | 12.555555555555555 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 212 | 1.0044053833784885 | 0.894 | 5066.555555555556 | 1.0044053833784885 | 5044.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0395362663495837 | 0.959 | 1942.7777777777778 | 1.0395362663495837 | 1868.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 2.04149377593361 | 0.824 | 54.666666666666664 | 2.04149377593361 | 26.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 216 | 0.8782032951320913 | 0.789 | 4436 | 0.8782032951320913 | 5051.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 200 | 1.237520822563042 | 0.862 | 2393.777777777778 | 1.237520822563042 | 1934.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 7.446327683615819 | 0.806 | 146.44444444444446 | 7.446327683615819 | 19.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 208 | 0.6135603844546594 | 0.828 | 1305.111111111111 | 0.6135603844546594 | 2127.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 0.1873497596153846 | 0.783 | 138.55555555555554 | 0.1873497596153846 | 739.5555555555555 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 538 | 174 | - | 59.77777777777778 | 3.0919540229885056 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 490 | 192 | - | 54.44444444444444 | 2.5520833333333335 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 246 | 178.5 | - | 27.333333333333332 | 1.3743016759776536 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 237 | 113 | - | 26.333333333333332 | 2.0973451327433628 | 12.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 491.5 | 240.5 | - | 54.666666666666664 | 2.04149377593361 | 26.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1317.5 | 177 | - | 146.44444444444446 | 7.446327683615819 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 38911.5 | 40779.5 | - | 3891.2 | 0.954193231976459 | 4078 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12667 | 21090 | - | 1407.4444444444443 | 0.6006164058795638 | 2343.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 28566 | 30950.5 | - | 1680.3529411764705 | 0.9229427159057866 | 1820.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45599 | 45399 | - | 5066.555555555556 | 1.0044053833784885 | 5044.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 39924 | 45461 | - | 4436 | 0.8782032951320913 | 5051.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11745.5 | 19144 | - | 1305.111111111111 | 0.6135603844546594 | 2127.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

