================================================================================================
完成时间：2026-11-23 16:37:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795422905214-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：160.2秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 16:35:43 | 结束：2026-11-23 16:35:51
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 794ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:168 | P2:417 / P3:417 | 55.845 | 181.5 | 417 | 1.0002873232961729 | 0.971 | 1934.111111111111 | 1.0002873232961729 | 1933.5555555555557 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:192 / P3:288 | P2:609 / P3:705 | 76.351 | 284 | 705 | 0.5944234749786923 | 0.885 | 542.4444444444445 | 0.5944234749786923 | 912.5555555555555 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 288 > B上限 220 |
| 3 | 1 | A类合格 | P2:176 / P3:200 | P2:753 / P3:561 | 61.587 | 215 | 753 | 0.916445623342175 | 0.939 | 1727.5 | 0.916445623342175 | 1885 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:160 | P2:305 / P3:465 | 53.005 | 150 | 465 | 1.4325581395348836 | 0.963 | 19.25 | 1.4325581395348836 | 13.4375 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:168 / P3:168 | P2:257 / P3:369 | 51.198 | 160.5 | 369 | 1.4736842105263157 | 0.8 | 31.11111111111111 | 1.4736842105263157 | 21.11111111111111 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:152 / P3:168 | P2:449 / P3:449 | 49.657 | 158 | 449 | 1.5714285714285714 | 0.943 | 28.11111111111111 | 1.5714285714285714 | 17.88888888888889 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 16:36:14 | 窗口结束：2026-11-23 16:36:34 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 176 | 417 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 192 | 609 | 288 | 705 | 不合格 | 噪声波动值超过上限 |
| 3 | 892 | 176 | 753 | 200 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 160 | 305 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 168 | 257 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 152 | 449 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 184 | 417 |
| 1 | P3 | 152 | 168 | 176 | 417 |
| 2 | P2 | 176 | 192 | 192 | 609 |
| 2 | P3 | 264 | 288 | 312 | 705 |
| 3 | P2 | 176 | 176 | 200 | 753 |
| 3 | P3 | 200 | 200 | 216 | 561 |
| 4 | P2 | 152 | 160 | 176 | 305 |
| 4 | P3 | 152 | 160 | 184 | 465 |
| 5 | P2 | 128 | 168 | 168 | 257 |
| 5 | P3 | 152 | 168 | 200 | 369 |
| 6 | P2 | 144 | 152 | 176 | 449 |
| 6 | P3 | 168 | 168 | 184 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:37:00 | 2026-11-23 16:37:00 | 2026-11-23 16:37:00 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:37:00 | 2026-11-23 16:37:00 | 2026-11-23 16:37:00 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:36:59 | 2026-11-23 16:37:04 | 2026-11-23 16:37:04 | 2026-11-23 16:37:04 | 2026-11-23 16:37:04 | 2026-11-23 16:37:04 | 2026-11-23 16:37:05 | 2026-11-23 16:37:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.3214285714285714 | 0.97 | 28.77777777777778 | 1.3214285714285714 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0013598105643213 | 0.971 | 4271.1 | 1.0013598105643213 | 4265.3 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 208 | 1.0002873232961729 | 0.973 | 1934.111111111111 | 1.0002873232961729 | 1933.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.9700374531835206 | 0.917 | 28.77777777777778 | 0.9700374531835206 | 29.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 0.8072073114298935 | 0.862 | 1550.5555555555557 | 0.8072073114298935 | 1920.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 0.5944234749786923 | 0.877 | 542.4444444444445 | 0.5944234749786923 | 912.5555555555555 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.2657657657657657 | 0.92 | - | 1.2657657657657657 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 0.9321370837374717 | 0.984 | 3203.4444444444443 | 0.9321370837374717 | 3436.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 0.916445623342175 | 0.914 | 1727.5 | 0.916445623342175 | 1885 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.4325581395348836 | 0.969 | 19.25 | 1.4325581395348836 | 13.4375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 204 | 0.9970836108113074 | 0.961 | 2554.1176470588234 | 0.9970836108113074 | 2561.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 212 | 0.9973175422613625 | 0.96 | 1159.1176470588234 | 0.9973175422613625 | 1162.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 1.4736842105263157 | 0.914 | 31.11111111111111 | 1.4736842105263157 | 21.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 204 | 1.109488863799651 | 0.646 | 3930.818181818182 | 1.109488863799651 | 3542.909090909091 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 212 | 1.0416445904418776 | 0.834 | 2184.4444444444443 | 1.0416445904418776 | 2097.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 1.5714285714285714 | 0.976 | 28.11111111111111 | 1.5714285714285714 | 17.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 204 | 0.7828687715836211 | 0.919 | 746.7647058823529 | 0.7828687715836211 | 953.8823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 216 | 0.5356658120947067 | 0.939 | 394.6666666666667 | 0.5356658120947067 | 736.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 259 | 195.5 | - | 28.77777777777778 | 1.3214285714285714 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 258.5 | 267 | - | 28.77777777777778 | 0.9700374531835206 | 29.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 280.5 | 221.5 | - | - | 1.2657657657657657 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 308 | 214.5 | - | 19.25 | 1.4325581395348836 | 13.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 279.5 | 189.5 | - | 31.11111111111111 | 1.4736842105263157 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 252.5 | 160.5 | - | 28.11111111111111 | 1.5714285714285714 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 42711 | 42653 | - | 4271.1 | 1.0013598105643213 | 4265.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13954.5 | 17288 | - | 1550.5555555555557 | 0.8072073114298935 | 1920.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28831 | 30930 | - | 3203.4444444444443 | 0.9321370837374717 | 3436.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 43420 | 43546.5 | - | 2554.1176470588234 | 0.9970836108113074 | 2561.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 43239 | 38971.5 | - | 3930.818181818182 | 1.109488863799651 | 3542.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12694.5 | 16216 | - | 746.7647058823529 | 0.7828687715836211 | 953.8823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

