================================================================================================
完成时间：2026-11-23 16:41:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795423121124-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 16:39:12 | 结束：2026-11-23 16:39:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:353 / P3:353 | 55.2 | 188 | 353 | 0.9985679097210288 | 0.967 | 1584.7272727272727 | 0.9985679097210288 | 1587 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:280 | P2:529 / P3:689 | 72.425 | 317.5 | 689 | 0.5809687211297347 | 0.884 | 489.1111111111111 | 0.5809687211297347 | 841.8888888888889 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 280 > B上限 220 |
| 3 | 1 | 不合格 | P2:200 / P3:224 | P2:593 / P3:641 | 57.721 | 212 | 641 | 0.8061303219471136 | 0.961 | 1277 | 0.8061303219471136 | 1584.111111111111 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:241 / P3:401 | 50.666 | 151.5 | 401 | 1.8903225806451613 | 0.967 | 17.235294117647058 | 1.8903225806451613 | 9.117647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:176 / P3:184 | P2:193 / P3:305 | 51.11 | 186 | 305 | 1.5393939393939393 | 0.808 | 28.22222222222222 | 1.5393939393939393 | 18.333333333333332 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:160 / P3:168 | P2:385 / P3:385 | 47.563 | 166.5 | 385 | 1.7375 | 0.94 | 30.88888888888889 | 1.7375 | 17.77777777777778 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 16:39:43 | 窗口结束：2026-11-23 16:40:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 176 | 353 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 944 | 168 | 529 | 280 | 689 | 不合格 | 噪声波动值超过上限 |
| 3 | 928 | 200 | 593 | 224 | 641 | 不合格 | 噪声波动值超过上限 |
| 4 | 916 | 152 | 241 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 176 | 193 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 160 | 385 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 176 | 353 |
| 1 | P3 | 184 | 184 | 184 | 353 |
| 2 | P2 | 168 | 168 | 176 | 529 |
| 2 | P3 | 248 | 280 | 328 | 689 |
| 3 | P2 | 160 | 200 | 216 | 593 |
| 3 | P3 | 192 | 224 | 232 | 641 |
| 4 | P2 | 152 | 152 | 160 | 241 |
| 4 | P3 | 152 | 152 | 168 | 401 |
| 5 | P2 | 144 | 176 | 176 | 193 |
| 5 | P3 | 160 | 184 | 192 | 305 |
| 6 | P2 | 136 | 160 | 168 | 385 |
| 6 | P3 | 128 | 168 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 16:41:09 | 2026-11-23 16:41:09 | 2026-11-23 16:41:09 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 16:41:09 | 2026-11-23 16:41:09 | 2026-11-23 16:41:09 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:28 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:33 | 2026-11-23 16:40:34 | 2026-11-23 16:40:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 1.1168224299065421 | 0.969 | 23.9 | 1.1168224299065421 | 21.4 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.0006028705915089 | 0.964 | 3596.0833333333335 | 1.0006028705915089 | 3593.9166666666665 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.9985679097210288 | 0.968 | 1584.7272727272727 | 0.9985679097210288 | 1587 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.9659090909090909 | 0.901 | 28.333333333333332 | 0.9659090909090909 | 29.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 0.8034997131382674 | 0.84 | 1273.1818181818182 | 0.8034997131382674 | 1584.5454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 0.5809687211297347 | 0.912 | 489.1111111111111 | 0.5809687211297347 | 841.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 1.1872340425531915 | 0.949 | 31 | 1.1872340425531915 | 26.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 0.8252352067343401 | 0.954 | 2962.777777777778 | 0.8252352067343401 | 3590.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.8061303219471136 | 0.982 | 1277 | 0.8061303219471136 | 1584.111111111111 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.8903225806451613 | 0.975 | 17.235294117647058 | 1.8903225806451613 | 9.117647058823529 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 216 | 0.9947522765858929 | 0.952 | 2506.3888888888887 | 0.9947522765858929 | 2519.6111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.9976340694006309 | 0.977 | 1041.764705882353 | 0.9976340694006309 | 1044.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.5393939393939393 | 0.947 | 28.22222222222222 | 1.5393939393939393 | 18.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 216 | 1.056955682123738 | 0.667 | 4804.333333333333 | 1.056955682123738 | 4545.444444444444 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 168 | 1.1864788065356382 | 0.803 | 2226.8888888888887 | 1.1864788065356382 | 1876.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 1.7375 | 0.93 | 30.88888888888889 | 1.7375 | 17.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 216 | 0.7409028883329543 | 0.932 | 1447.888888888889 | 0.7409028883329543 | 1954.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 0.5294018817204301 | 0.964 | 185.35294117647058 | 0.5294018817204301 | 350.11764705882354 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 238.5 | 213.5 | - | 23.9 | 1.1168224299065421 | 21.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 254.5 | 264 | - | 28.333333333333332 | 0.9659090909090909 | 29.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 279 | 235 | - | 31 | 1.1872340425531915 | 26.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 292.5 | 154.5 | - | 17.235294117647058 | 1.8903225806451613 | 9.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 253.5 | 164.5 | - | 28.22222222222222 | 1.5393939393939393 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 278 | 159.5 | - | 30.88888888888889 | 1.7375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 12 | 43153 | 43126.5 | - | 3596.0833333333335 | 1.0006028705915089 | 3593.9166666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11 | 14005 | 17430 | - | 1273.1818181818182 | 0.8034997131382674 | 1584.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26664.5 | 32311.5 | - | 2962.777777777778 | 0.8252352067343401 | 3590.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 45114.5 | 45353 | - | 2506.3888888888887 | 0.9947522765858929 | 2519.6111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43238.5 | 40909 | - | 4804.333333333333 | 1.056955682123738 | 4545.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13030.5 | 17587.5 | - | 1447.888888888889 | 0.7409028883329543 | 1954.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

