================================================================================================
完成时间：2026-11-23 16:45:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795423369721-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 16:43:55 | 结束：2026-11-23 16:44:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:168 | P2:529 / P3:561 | 50.671 | 174.5 | 561 | 1.6094674556213018 | 0.942 | 30.22222222222222 | 1.6094674556213018 | 18.77777777777778 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:176 / P3:240 | P2:545 / P3:577 | 69.764 | 232.5 | 577 | 0.9122330097087379 | 0.873 | 261 | 0.9122330097087379 | 286.1111111111111 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 240 > B上限 220 |
| 3 | 1 | 不合格 | P2:168 / P3:168 | P2:497 / P3:545 | 57.284 | 169.5 | 545 | 1.650273224043716 | 0.962 | 33.55555555555556 | 1.650273224043716 | 20.333333333333332 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:168 / P3:168 | P2:241 / P3:385 | 51.862 | 163 | 385 | 1.4903846153846154 | 0.972 | 18.235294117647058 | 1.4903846153846154 | 12.235294117647058 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:31569 / P3:31809 | 6215.419 | 9725.5 | 31809 | 1.106095893878791 | 0.788 | 4854.777777777777 | 1.106095893878791 | 4389.111111111111 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P2RAW绝对值 31569 > B上限 1100；P3RAW滚动10秒波动 0 < 下限 50；P3RAW绝对值 31809 > B上限 1100 |
| 6 | 1 | 不合格 | P2:176 / P3:160 | P2:369 / P3:353 | 48.18 | 171 | 369 | 1.5974842767295598 | 0.939 | 15.875 | 1.5974842767295598 | 9.9375 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 16:44:13 | 窗口结束：2026-11-23 16:44:33 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 176 | 529 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 176 | 545 | 240 | 577 | 不合格 | 噪声波动值超过上限 |
| 3 | 872 | 168 | 497 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 768 | 168 | 241 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 324 | 0 | 31569 | 0 | 31809 | 不合格 | 噪声采样不足 |
| 6 | 756 | 176 | 369 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 208 | 529 |
| 1 | P3 | 168 | 168 | 200 | 561 |
| 2 | P2 | 152 | 176 | 176 | 545 |
| 2 | P3 | 216 | 240 | 240 | 577 |
| 3 | P2 | 160 | 168 | 200 | 497 |
| 3 | P3 | 152 | 168 | 184 | 545 |
| 4 | P2 | 152 | 168 | 176 | 241 |
| 4 | P3 | 152 | 168 | 168 | 385 |
| 5 | P2 | - | - | 13880 | 31569 |
| 5 | P3 | - | - | 13960 | 31809 |
| 6 | P2 | 168 | 176 | 176 | 369 |
| 6 | P3 | 136 | 160 | 160 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:44:59 | 2026-11-23 16:44:59 | 2026-11-23 16:44:59 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 16:45:39 | 2026-11-23 16:45:39 | 2026-11-23 16:45:40 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 16:45:39 | 2026-11-23 16:45:39 | 2026-11-23 16:45:39 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:44:59 | 2026-11-23 16:44:59 | 2026-11-23 16:44:59 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 16:45:39 | 2026-11-23 16:45:39 | 2026-11-23 16:45:39 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:44:59 | 2026-11-23 16:44:59 | 2026-11-23 16:44:59 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 2026-11-23 16:45:04 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.6094674556213018 | 0.956 | 30.22222222222222 | 1.6094674556213018 | 18.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 200 | 1.009358796003541 | 0.895 | 4433.888888888889 | 1.009358796003541 | 4392.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.9708935965912501 | 0.975 | 1797.5555555555557 | 0.9708935965912501 | 1851.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 1.1368821292775666 | 0.9 | 33.22222222222222 | 1.1368821292775666 | 29.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 0.8139629672761151 | 0.881 | 1553.2222222222222 | 0.8139629672761151 | 1908.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 0.9122330097087379 | 0.842 | 261 | 0.9122330097087379 | 286.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 1.650273224043716 | 0.963 | 33.55555555555556 | 1.650273224043716 | 20.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 196 | 0.8284948916022925 | 0.942 | 2955.3333333333335 | 0.8284948916022925 | 3567.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.752441125789776 | 0.981 | 727.7777777777778 | 0.752441125789776 | 967.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 1.4903846153846154 | 0.972 | 18.235294117647058 | 1.4903846153846154 | 12.235294117647058 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 200 | 0.9956856985496604 | 0.962 | 2552.235294117647 | 0.9956856985496604 | 2563.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0006218553903556 | 0.983 | 983.3333333333334 | 1.0006218553903556 | 982.7222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.016842105263158 | 0.944 | 107.33333333333333 | 1.016842105263158 | 105.55555555555556 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.106095893878791 | 0.617 | 4854.777777777777 | 1.106095893878791 | 4389.111111111111 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 172 | 1.0664092664092664 | 0.793 | 1994.7777777777778 | 1.0664092664092664 | 1870.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 1.5974842767295598 | 0.96 | 15.875 | 1.5974842767295598 | 9.9375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 200 | 0.7782654385856463 | 0.919 | 1398.888888888889 | 0.7782654385856463 | 1797.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 0.5373134328358209 | 0.949 | 192 | 0.5373134328358209 | 357.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 271.5 | 169 | - | 30.22222222222222 | 1.6094674556213018 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 299 | 263 | - | 33.22222222222222 | 1.1368821292775666 | 29.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 302 | 183 | - | 33.55555555555556 | 1.650273224043716 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 310 | 208 | - | 18.235294117647058 | 1.4903846153846154 | 12.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 966 | 949.5 | - | 107.33333333333333 | 1.016842105263158 | 105.55555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 253.5 | 159 | - | 15.875 | 1.5974842767295598 | 9.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42391 | 41864.5 | - | 4710.111111111111 | 1.0125641944344919 | 4651.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15619 | 19180 | - | 1735.4444444444443 | 0.8143378519290928 | 2131.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28815 | 34285.5 | - | 3201.6666666666665 | 0.8404304964125299 | 3809.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 45004.5 | 45248.5 | - | 2647.3529411764707 | 0.9946076156379147 | 2661.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43693 | 41528.5 | - | 4854.777777777777 | 1.0521081653784103 | 4614.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13153.5 | 17791 | - | 1461.5555555555557 | 0.739362599066944 | 1976.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

