================================================================================================
完成时间：2026-11-23 16:50:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795423658543-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:48:08 | 结束：2026-11-23 16:48:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | PASS | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:192 | P2:465 / P3:529 | 57.497 | 192 | 529 | 1.0072310405643738 | 0.941 | 1903.6666666666667 | 1.0072310405643738 | 1890 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:144 / P3:152 | P2:161 / P3:273 | 50.031 | 160 | 273 | 1.664179104477612 | 0.814 | 24.77777777777778 | 1.664179104477612 | 14.88888888888889 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:200 / P3:184 | P2:207 / P3:289 | 45.537 | 171.5 | 289 | 1.4367816091954022 | 0.944 | 31.25 | 1.4367816091954022 | 21.75 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:192 / P3:200 | P2:353 / P3:513 | 55.592 | 182 | 513 | 1.582857142857143 | 0.937 | 30.77777777777778 | 1.582857142857143 | 19.444444444444443 | 0 | 干扰比超过上限 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:401 / P3:193 | 54.846 | 177 | 401 | 0.9973099415204678 | 0.938 | 1894.888888888889 | 0.9973099415204678 | 1900 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:593 / P3:529 | 53.507 | 193 | 593 | 0.5936096718480138 | 0.944 | 343.7 | 0.5936096718480138 | 579 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 16:48:40 | 窗口结束：2026-11-23 16:49:01 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 176 | 465 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 144 | 161 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 200 | 207 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 192 | 353 | 200 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 176 | 401 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 908 | 176 | 593 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 176 | 465 |
| 1 | P3 | 184 | 192 | 192 | 529 |
| 2 | P2 | 136 | 144 | 144 | 161 |
| 2 | P3 | 152 | 152 | 152 | 273 |
| 3 | P2 | 136 | 200 | 200 | 207 |
| 3 | P3 | 136 | 184 | 184 | 289 |
| 4 | P2 | 152 | 192 | 192 | 353 |
| 4 | P3 | 184 | 200 | 216 | 513 |
| 5 | P2 | 152 | 176 | 192 | 401 |
| 5 | P3 | 152 | 160 | 176 | 193 |
| 6 | P2 | 176 | 176 | 208 | 593 |
| 6 | P3 | 184 | 184 | 224 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 16:50:06 | 2026-11-23 16:50:06 | 2026-11-23 16:50:06 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:26 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 2026-11-23 16:49:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 1.382198952879581 | 0.948 | 29.333333333333332 | 1.382198952879581 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9825464590657961 | 0.906 | 4347.222222222223 | 0.9825464590657961 | 4424.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 1.0072310405643738 | 0.963 | 1903.6666666666667 | 1.0072310405643738 | 1890 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.664179104477612 | 0.938 | 24.77777777777778 | 1.664179104477612 | 14.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 180 | 0.7480640435328589 | 0.697 | 1588.5555555555557 | 0.7480640435328589 | 2123.5555555555557 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 192 | 0.5923087088674508 | 0.823 | 498 | 0.5923087088674508 | 840.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.4367816091954022 | 0.954 | 31.25 | 1.4367816091954022 | 21.75 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 172 | 0.7271773994571922 | 0.927 | 2357.8 | 0.7271773994571922 | 3242.4 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 0.6779661016949152 | 0.951 | 1330 | 0.6779661016949152 | 1961.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 1.582857142857143 | 0.937 | 30.77777777777778 | 1.582857142857143 | 19.444444444444443 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 168 | 1.0033249440070193 | 0.918 | 4828.111111111111 | 1.0033249440070193 | 4812.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.025877699027526 | 0.952 | 2074.6666666666665 | 1.025877699027526 | 2022.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 1.2085308056872037 | 0.965 | 28.333333333333332 | 1.2085308056872037 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9517658976838421 | 0.869 | 4593.222222222223 | 0.9517658976838421 | 4826 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 0.9973099415204678 | 0.972 | 1894.888888888889 | 0.9973099415204678 | 1900 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 1.2587064676616915 | 0.941 | 28.11111111111111 | 1.2587064676616915 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 0.7564311299251059 | 0.925 | 1290.5555555555557 | 0.7564311299251059 | 1706.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 0.5936096718480138 | 0.965 | 343.7 | 0.5936096718480138 | 579 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 264 | 190.5 | - | 29.333333333333332 | 1.382198952879581 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 222.5 | 134 | - | 24.77777777777778 | 1.664179104477612 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 249.5 | 173.5 | - | 31.25 | 1.4367816091954022 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 277 | 175 | - | 30.77777777777778 | 1.582857142857143 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 255 | 210.5 | - | 28.333333333333332 | 1.2085308056872037 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 253 | 200.5 | - | 28.11111111111111 | 1.2587064676616915 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 39125 | 39820 | - | 4347.222222222223 | 0.9825464590657961 | 4424.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14296.5 | 19112 | - | 1588.5555555555557 | 0.7480640435328589 | 2123.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 23577.5 | 32424 | - | 2357.8 | 0.7271773994571922 | 3242.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43452.5 | 43308.5 | - | 4828.111111111111 | 1.0033249440070193 | 4812.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41339 | 43434 | - | 4593.222222222223 | 0.9517658976838421 | 4826 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11615 | 15355 | - | 1290.5555555555557 | 0.7564311299251059 | 1706.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

