================================================================================================
完成时间：2026-11-23 16:55:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795423976083-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 16:53:39 | 结束：2026-11-23 16:53:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 735ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | PASS | FAIL | FAIL |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:208 | P2:481 / P3:577 | 52.273 | 189 | 577 | 0.7703034292896044 | 0.95 | 1430.111111111111 | 0.7703034292896044 | 1856.5555555555557 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:177 / P3:273 | 50.573 | 149.5 | 273 | 0.6832662721893491 | 0.84 | 1603.7777777777778 | 0.6832662721893491 | 2347.222222222222 | 0 | 一致性低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:239 / P3:225 | 50.27 | 160.5 | 239 | 0.6633066852044954 | 0.952 | 715.625 | 0.6633066852044954 | 1078.875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:176 / P3:168 | P2:289 / P3:417 | 53.41 | 197.5 | 417 | 1.4848484848484849 | 0.948 | 32.666666666666664 | 1.4848484848484849 | 22 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 2.2418483102690505 | 0.749 | 3774.6 | 2.2418483102690505 | 1683.7 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:136 / P3:144 | P2:257 / P3:369 | 39.622 | 137.5 | 369 | 0.7305509793153945 | 0.844 | 665.1666666666666 | 0.7305509793153945 | 910.5 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-23 16:53:58 | 窗口结束：2026-11-23 16:54:18 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 184 | 481 | 208 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 928 | 152 | 177 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 152 | 239 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 920 | 176 | 289 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 924 | 136 | 257 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 481 |
| 1 | P3 | 136 | 208 | 208 | 577 |
| 2 | P2 | 144 | 152 | 160 | 177 |
| 2 | P3 | 136 | 152 | 152 | 273 |
| 3 | P2 | 144 | 152 | 168 | 239 |
| 3 | P3 | 152 | 152 | 168 | 225 |
| 4 | P2 | 176 | 176 | 176 | 289 |
| 4 | P3 | 160 | 168 | 176 | 417 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 136 | 136 | 144 | 257 |
| 6 | P3 | 144 | 144 | 160 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:54:43 | 2026-11-23 16:54:43 | 2026-11-23 16:54:43 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:54:43 | 2026-11-23 16:54:43 | 2026-11-23 16:54:43 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 2026-11-23 16:54:49 | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 16:55:25 | 2026-11-23 16:55:25 | 2026-11-23 16:55:25 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 16:55:25 | 2026-11-23 16:55:25 | 2026-11-23 16:55:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 16:55:25 | 2026-11-23 16:55:25 | 2026-11-23 16:55:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 16:55:24 | 2026-11-23 16:55:24 | 2026-11-23 16:55:25 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.1881720430107527 | 0.974 | 24.555555555555557 | 1.1881720430107527 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 0.9843173651269603 | 0.933 | 4136.2 | 0.9843173651269603 | 4202.1 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.7703034292896044 | 0.943 | 1430.111111111111 | 0.7703034292896044 | 1856.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.4133333333333333 | 0.935 | 23.555555555555557 | 1.4133333333333333 | 16.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 0.6832662721893491 | 0.713 | 1603.7777777777778 | 0.6832662721893491 | 2347.222222222222 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 200 | 0.611233827705901 | 0.883 | 193.7 | 0.611233827705901 | 316.9 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.2995169082125604 | 0.95 | 29.88888888888889 | 1.2995169082125604 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 0.7448135832622194 | 0.935 | 2531.1 | 0.7448135832622194 | 3398.3 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 0.6633066852044954 | 0.969 | 715.625 | 0.6633066852044954 | 1078.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.4848484848484849 | 0.963 | 32.666666666666664 | 1.4848484848484849 | 22 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 212 | 1.0099492521367521 | 0.921 | 5041.666666666667 | 1.0099492521367521 | 4992 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.0141120664097243 | 0.962 | 1900.3333333333333 | 1.0141120664097243 | 1873.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 216 | 1.081473052152438 | 0.76 | 4963 | 1.081473052152438 | 4589.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 2.2418483102690505 | 0.738 | 3774.6 | 2.2418483102690505 | 1683.7 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 196 | 0.936046511627907 | 0.914 | 10.0625 | 0.936046511627907 | 10.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 0.7305509793153945 | 0.709 | 665.1666666666666 | 0.7305509793153945 | 910.5 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 200 | 0.6891109942135718 | 0.918 | 72.77777777777777 | 0.6891109942135718 | 105.61111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 220.5 | 186 | - | 24.555555555555557 | 1.1881720430107527 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 211.5 | 150 | - | 23.555555555555557 | 1.4133333333333333 | 16.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 268.5 | 207 | - | 29.88888888888889 | 1.2995169082125604 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 294 | 198 | - | 32.666666666666664 | 1.4848484848484849 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 16 | 160.5 | 172 | - | 10.0625 | 0.936046511627907 | 10.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41362 | 42021 | - | 4136.2 | 0.9843173651269603 | 4202.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14433.5 | 21124.5 | - | 1603.7777777777778 | 0.6832662721893491 | 2347.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 25311 | 33983 | - | 2531.1 | 0.7448135832622194 | 3398.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45375 | 44927.5 | - | 5041.666666666667 | 1.0099492521367521 | 4992 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44667 | 41301.5 | - | 4963 | 1.081473052152438 | 4589.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 11972.5 | 16388.5 | - | 665.1666666666666 | 0.7305509793153945 | 910.5 | 在线、无火警、无故障、光源就绪、同步正常 |

