================================================================================================
完成时间：2026-11-23 16:58:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795424162377-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 0 / B 3 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 16:56:46 | 结束：2026-11-23 16:56:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | PASS | FAIL | FAIL |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:184 | P2:449 / P3:481 | 55.333 | 181 | 481 | 0.7253792537925379 | 0.949 | 982.8888888888889 | 0.7253792537925379 | 1355 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:168 / P3:176 | P2:191 / P3:241 | 49.881 | 171 | 241 | 0.695501893939394 | 0.844 | 1632.111111111111 | 0.695501893939394 | 2346.6666666666665 | 0 | 一致性低于下限 |
| 3 | 1 | B类合格 | P2:144 / P3:136 | P2:465 / P3:497 | 39.582 | 133.5 | 497 | 0.8326898326898327 | 0.938 | 359.44444444444446 | 0.8326898326898327 | 431.6666666666667 | 0 | 干扰比超过上限 |
| 4 | 1 | B类合格 | P2:168 / P3:168 | P2:225 / P3:369 | 53.383 | 171 | 369 | 1.0315538323889055 | 0.957 | 1921.5555555555557 | 1.0315538323889055 | 1862.7777777777778 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 2.983007465339495 | 0.77 | 4661.777777777777 | 2.983007465339495 | 1562.7777777777778 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:128 / P3:120 | P2:209 / P3:305 | 42.781 | 127 | 305 | 0.7710843373493976 | 0.833 | 696.8888888888889 | 0.7710843373493976 | 903.7777777777778 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-23 16:57:04 | 窗口结束：2026-11-23 16:57:24 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 176 | 449 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 168 | 191 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 752 | 144 | 465 | 136 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 168 | 225 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 860 | 128 | 209 | 120 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 184 | 449 |
| 1 | P3 | 184 | 184 | 184 | 481 |
| 2 | P2 | 144 | 168 | 168 | 191 |
| 2 | P3 | 152 | 176 | 176 | 241 |
| 3 | P2 | 112 | 144 | 144 | 465 |
| 3 | P3 | 112 | 136 | 136 | 497 |
| 4 | P2 | 168 | 168 | 184 | 225 |
| 4 | P3 | 168 | 168 | 184 | 369 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 120 | 128 | 136 | 209 |
| 6 | P3 | 104 | 120 | 128 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 16:57:49 | 2026-11-23 16:57:49 | 2026-11-23 16:57:49 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 16:57:50 | 2026-11-23 16:57:50 | 2026-11-23 16:57:50 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 16:57:49 | 2026-11-23 16:57:49 | 2026-11-23 16:57:49 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 16:57:49 | 2026-11-23 16:57:49 | 2026-11-23 16:57:49 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 16:58:30 | 2026-11-23 16:58:30 | 2026-11-23 16:58:30 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-23 16:57:50 | 2026-11-23 16:57:50 | 2026-11-23 16:57:50 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 2026-11-23 16:57:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.3385416666666667 | 0.958 | 28.555555555555557 | 1.3385416666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9863852798315508 | 0.931 | 4580.444444444444 | 0.9863852798315508 | 4643.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.7253792537925379 | 0.959 | 982.8888888888889 | 0.7253792537925379 | 1355 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.391566265060241 | 0.935 | 25.666666666666668 | 1.391566265060241 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 0.695501893939394 | 0.708 | 1632.111111111111 | 0.695501893939394 | 2346.6666666666665 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 184 | 0.6478076379066479 | 0.897 | 152.66666666666666 | 0.6478076379066479 | 235.66666666666666 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 1.3935483870967742 | 0.948 | 24 | 1.3935483870967742 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.8539412923434624 | 0.908 | 2938.222222222222 | 0.8539412923434624 | 3440.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 0.8326898326898327 | 0.962 | 359.44444444444446 | 0.8326898326898327 | 431.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.3864734299516908 | 0.953 | 31.88888888888889 | 1.3864734299516908 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9971027954706299 | 0.928 | 5009.444444444444 | 0.9971027954706299 | 5024 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.0315538323889055 | 0.988 | 1921.5555555555557 | 1.0315538323889055 | 1862.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 208 | 1.0115269152324862 | 0.788 | 4414 | 1.0115269152324862 | 4363.7 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 2.983007465339495 | 0.751 | 4661.777777777777 | 2.983007465339495 | 1562.7777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 200 | 1.169398907103825 | 0.939 | 13.375 | 1.169398907103825 | 11.4375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 0.7710843373493976 | 0.674 | 696.8888888888889 | 0.7710843373493976 | 903.7777777777778 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 192 | 0.6926338102808691 | 0.901 | 72.61111111111111 | 0.6926338102808691 | 104.83333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 256.5 | 192 | - | 28.555555555555557 | 1.3385416666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 231 | 165.5 | - | 25.666666666666668 | 1.391566265060241 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 216 | 155 | - | 24 | 1.3935483870967742 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 286.5 | 207 | - | 31.88888888888889 | 1.3864734299516908 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 16 | 213.5 | 182.5 | - | 13.375 | 1.169398907103825 | 11.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41223.5 | 41792.5 | - | 4580.444444444444 | 0.9863852798315508 | 4643.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14689 | 21119.5 | - | 1632.111111111111 | 0.695501893939394 | 2346.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26443.5 | 30966.5 | - | 2938.222222222222 | 0.8539412923434624 | 3440.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45085 | 45215.5 | - | 5009.444444444444 | 0.9971027954706299 | 5024 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44139.5 | 43636.5 | - | 4414 | 1.0115269152324862 | 4363.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12544 | 16268 | - | 696.8888888888889 | 0.7710843373493976 | 903.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

