================================================================================================
完成时间：2026-11-23 17:02:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795424360137-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：162.7秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 16:59:57 | 结束：2026-11-23 17:00:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:248 / P3:176 | P2:465 / P3:305 | 76.849 | 237 | 465 | 1.0315505728113705 | 0.839 | 2104.75 | 1.0315505728113705 | 2040.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 2 | 1 | 不合格 | P2:152 / P3:160 | P2:513 / P3:369 | 43.472 | 153 | 513 | 0.6627207727638619 | 0.786 | 1555.111111111111 | 0.6627207727638619 | 2346.5555555555557 | 0 | 一致性低于下限 |
| 3 | 1 | B类合格 | P2:168 / P3:168 | P2:321 / P3:513 | 50.551 | 165.5 | 513 | 0.7775669407547965 | 0.95 | 1383 | 0.7775669407547965 | 1778.625 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:184 / P3:160 | P2:561 / P3:769 | 52.532 | 174.5 | 769 | 1.819047619047619 | 0.949 | 42.44444444444444 | 1.819047619047619 | 23.333333333333332 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:184 / P3:192 | P2:417 / P3:481 | 51.157 | 173 | 481 | 1.5380116959064327 | 0.78 | 15.470588235294118 | 1.5380116959064327 | 10.058823529411764 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:184 / P3:168 | P2:449 / P3:497 | 55.607 | 176.5 | 497 | 1.4802259887005649 | 0.955 | 29.11111111111111 | 1.4802259887005649 | 19.666666666666668 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 17:00:31 | 窗口结束：2026-11-23 17:00:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 792 | 248 | 465 | 176 | 305 | 不合格 | 噪声波动值超过上限 |
| 2 | 808 | 152 | 513 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 168 | 321 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 792 | 184 | 561 | 160 | 769 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 780 | 184 | 417 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 184 | 449 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 224 | 248 | 248 | 465 |
| 1 | P3 | 144 | 176 | 176 | 305 |
| 2 | P2 | 136 | 152 | 160 | 513 |
| 2 | P3 | 152 | 160 | 176 | 369 |
| 3 | P2 | 152 | 168 | 168 | 321 |
| 3 | P3 | 152 | 168 | 168 | 513 |
| 4 | P2 | 152 | 184 | 192 | 561 |
| 4 | P3 | 128 | 160 | 160 | 769 |
| 5 | P2 | 160 | 184 | 184 | 417 |
| 5 | P3 | 152 | 192 | 192 | 481 |
| 6 | P2 | 184 | 184 | 200 | 449 |
| 6 | P3 | 160 | 168 | 168 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:17 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 2026-11-23 17:01:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.36 | 0.896 | 27.2 | 1.36 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9305048701724907 | 0.728 | 4430.25 | 0.9305048701724907 | 4761.125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.0315505728113705 | 0.882 | 2104.75 | 1.0315505728113705 | 2040.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 1.2331288343558282 | 0.868 | 22.333333333333332 | 1.2331288343558282 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 0.6627207727638619 | 0.675 | 1555.111111111111 | 0.6627207727638619 | 2346.5555555555557 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 2 | 184 | 0.4358417752050169 | 0.828 | 401.55555555555554 | 0.4358417752050169 | 921.3333333333334 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 144 | 1.3934426229508197 | 0.942 | 31.875 | 1.3934426229508197 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.7989500656208987 | 0.942 | 2840.8888888888887 | 0.7989500656208987 | 3555.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.7775669407547965 | 0.964 | 1383 | 0.7775669407547965 | 1778.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.819047619047619 | 0.95 | 42.44444444444444 | 1.819047619047619 | 23.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 180 | 0.9390814937835905 | 0.902 | 4523.555555555556 | 0.9390814937835905 | 4817 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.9502418797512094 | 0.985 | 1833.3333333333333 | 0.9502418797512094 | 1929.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.5380116959064327 | 0.908 | 15.470588235294118 | 1.5380116959064327 | 10.058823529411764 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 180 | 1.0909804517370607 | 0.642 | 2692.8125 | 1.0909804517370607 | 2468.25 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 180 | 1.1700680272108843 | 0.805 | 971.8 | 1.1700680272108843 | 830.55 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.4802259887005649 | 0.966 | 29.11111111111111 | 1.4802259887005649 | 19.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 180 | 0.7347994090237527 | 0.926 | 1436.7777777777778 | 0.7347994090237527 | 1955.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 0.5392141391825785 | 0.974 | 427.125 | 0.5392141391825785 | 792.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 272 | 200 | - | 27.2 | 1.36 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 201 | 163 | - | 22.333333333333332 | 1.2331288343558282 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 254.5 | 182.5 | - | 31.875 | 1.3934426229508197 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 381.5 | 209.5 | - | 42.44444444444444 | 1.819047619047619 | 23.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 263 | 170.5 | - | 15.470588235294118 | 1.5380116959064327 | 10.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 261.5 | 176.5 | - | 29.11111111111111 | 1.4802259887005649 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 37847 | 39982 | - | 4730.875 | 0.9466009704366966 | 4997.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13996 | 21377.5 | - | 1555.111111111111 | 0.6546917391711105 | 2375.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25849.5 | 32088.5 | - | 2872.222222222222 | 0.8055720028670261 | 3565.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42822.5 | 45294.5 | - | 4758.111111111111 | 0.9454244397836405 | 5032.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 43085 | 41768.5 | - | 2692.8125 | 1.0315066197419138 | 2610.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13367 | 19600 | - | 1485.2222222222222 | 0.6819897959183674 | 2177.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

