================================================================================================
完成时间：2026-11-23 17:09:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795424805949-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：167.6秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 17:07:28 | 结束：2026-11-23 17:07:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:192 | P2:433 / P3:689 | 54.076 | 187.5 | 689 | 1.6573033707865168 | 0.947 | 26.818181818181817 | 1.6573033707865168 | 16.181818181818183 | 0 | 干扰比超过上限 |
| 2 | 1 | B类合格 | P2:192 / P3:200 | P2:369 / P3:481 | 54.047 | 197 | 481 | 0.4614132961413296 | 0.944 | 441.1111111111111 | 0.4614132961413296 | 956 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:32560 / P3:152 | P2:32735 / P3:561 | 15723.213 | 34606 | 32735 | 145.640350877193 | 0.734 | - | 145.640350877193 | - | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 32560 > B上限 220；P2RAW绝对值 32735 > B上限 1100 |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:305 / P3:353 | 50.9 | 167.5 | 353 | 1.0920051891231908 | 0.77 | 2259.4736842105262 | 1.0920051891231908 | 2069.1052631578946 | 0 | 一致性低于下限 |
| 5 | 1 | 不合格 | P2:168 / P3:160 | P2:369 / P3:465 | 51.777 | 161.5 | 465 | 1.4660194174757282 | 0.942 | 30.2 | 1.4660194174757282 | 20.6 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:128 / P3:128 | P2:289 / P3:353 | 39.997 | 123.5 | 353 | 1.5872093023255813 | 0.8 | 30.333333333333332 | 1.5872093023255813 | 19.11111111111111 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 17:08:02 | 窗口结束：2026-11-23 17:08:22 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 184 | 433 | 192 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 768 | 192 | 369 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 780 | 32560 | 32735 | 152 | 561 | 不合格 | 噪声波动值超过上限 |
| 4 | 756 | 152 | 305 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 768 | 168 | 369 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 788 | 128 | 289 | 128 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 184 | 433 |
| 1 | P3 | 136 | 192 | 192 | 689 |
| 2 | P2 | 160 | 192 | 192 | 369 |
| 2 | P3 | 152 | 200 | 200 | 481 |
| 3 | P2 | 32552 | 32560 | 32560 | 32735 |
| 3 | P3 | 144 | 152 | 152 | 561 |
| 4 | P2 | 152 | 152 | 152 | 305 |
| 4 | P3 | 144 | 152 | 152 | 353 |
| 5 | P2 | 136 | 168 | 168 | 369 |
| 5 | P3 | 144 | 160 | 168 | 465 |
| 6 | P2 | 120 | 128 | 128 | 289 |
| 6 | P3 | 120 | 128 | 128 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:53 | 2026-11-23 17:08:53 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:53 | 2026-11-23 17:08:53 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:53 | 2026-11-23 17:08:53 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:53 | 2026-11-23 17:08:53 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:53 | 2026-11-23 17:08:53 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:47 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:52 | 2026-11-23 17:08:53 | 2026-11-23 17:08:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.6573033707865168 | 0.951 | 26.818181818181817 | 1.6573033707865168 | 16.181818181818183 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 152 | 0.9990286546867412 | 0.935 | 4342.555555555556 | 0.9990286546867412 | 4346.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.9737088684341069 | 0.953 | 1962.888888888889 | 0.9737088684341069 | 2015.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.3235294117647058 | 0.941 | 25 | 1.3235294117647058 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 0.6300065659881812 | 0.933 | 1492.5555555555557 | 0.6300065659881812 | 2369.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 0.4614132961413296 | 0.958 | 441.1111111111111 | 0.4614132961413296 | 956 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 145.640350877193 | 0.732 | - | 145.640350877193 | - | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 152 | 1.9290801835263274 | 0.744 | 5518.375 | 1.9290801835263274 | 2860.625 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 3 | 168 | 3.6348031657929902 | 0.726 | 4420.375 | 3.6348031657929902 | 1216.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 4 | 108 | 1.2677824267782427 | 0.897 | 17.823529411764707 | 1.2677824267782427 | 14.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.0920051891231908 | 0.629 | 2259.4736842105262 | 1.0920051891231908 | 2069.1052631578946 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 172 | 1.091890087885193 | 0.801 | 1154.7058823529412 | 1.091890087885193 | 1057.5294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.4660194174757282 | 0.933 | 30.2 | 1.4660194174757282 | 20.6 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 152 | 0.9989891331817033 | 0.933 | 2717.6875 | 0.9989891331817033 | 2720.4375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.025395435389415 | 0.952 | 2081.6666666666665 | 1.025395435389415 | 2030.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.5872093023255813 | 0.879 | 30.333333333333332 | 1.5872093023255813 | 19.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 156 | 0.7486435547432749 | 0.702 | 1456.4444444444443 | 0.7486435547432749 | 1945.4444444444443 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 168 | 0.5435516542876435 | 0.841 | 357.77777777777777 | 0.5435516542876435 | 658.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 294.5 | 178 | - | 26.818181818181817 | 1.6573033707865168 | 16.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 224.5 | 169.5 | - | 25 | 1.3235294117647058 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 33206 | 228 | - | - | 145.640350877193 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 302.5 | 238.5 | - | 17.823529411764707 | 1.2677824267782427 | 14.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 302 | 205.5 | - | 30.2 | 1.4660194174757282 | 20.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 272.5 | 172 | - | 30.333333333333332 | 1.5872093023255813 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 39083 | 39121 | - | 4342.555555555556 | 0.9990286546867412 | 4346.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13432.5 | 21321.5 | - | 1492.5555555555557 | 0.6300065659881812 | 2369.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 44568 | 22884.5 | - | 5571 | 1.9474765129997815 | 2860.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19 | 42929.5 | 39313 | - | 2259.4736842105262 | 1.0920051891231908 | 2069.1052631578946 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 43482.5 | 43526.5 | - | 2717.6875 | 0.9989891331817033 | 2720.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13108 | 17508.5 | - | 1456.4444444444443 | 0.7486435547432749 | 1945.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

