================================================================================================
完成时间：2026-11-23 18:59:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795431401598-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：165.7秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 18:57:37 | 结束：2026-11-23 18:57:47
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:200 / P3:192 | P2:385 / P3:369 | 54.788 | 173.5 | 385 | 0.26801683324566017 | 0.933 | 113.22222222222223 | 0.26801683324566017 | 422.44444444444446 | 0 | 干扰比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:481 / P3:465 | 55.99 | 174.5 | 481 | 0.827190332326284 | 0.949 | 152.11111111111111 | 0.827190332326284 | 183.88888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:513 / P3:401 | 54.304 | 188.5 | 513 | 0.9795331925873798 | 0.961 | 1855.888888888889 | 0.9795331925873798 | 1894.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:184 / P3:56 | P2:369 / P3:321 | 38.069 | 171.5 | 369 | 7.37037037037037 | 0.769 | 11.055555555555555 | 7.37037037037037 | 1.5 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:280 / P3:184 | P2:401 / P3:577 | 68.683 | 295.5 | 577 | 1.5027932960893855 | 0.895 | 15.823529411764707 | 1.5027932960893855 | 10.529411764705882 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 280 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 18:57:56 | 窗口结束：2026-11-23 18:58:16 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 876 | 200 | 385 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 184 | 481 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 184 | 513 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 184 | 369 | 56 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 280 | 401 | 184 | 577 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 168 | 200 | 216 | 385 |
| 2 | P3 | 152 | 192 | 216 | 369 |
| 3 | P2 | 152 | 184 | 192 | 481 |
| 3 | P3 | 144 | 184 | 184 | 465 |
| 4 | P2 | 184 | 184 | 192 | 513 |
| 4 | P3 | 184 | 184 | 192 | 401 |
| 5 | P2 | 144 | 184 | 200 | 369 |
| 5 | P3 | 40 | 56 | 72 | 321 |
| 6 | P2 | 272 | 280 | 280 | 401 |
| 6 | P3 | 160 | 184 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 18:59:23 | 2026-11-23 18:59:23 | 2026-11-23 18:59:23 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-23 18:58:41 | 2026-11-23 18:58:41 | 2026-11-23 18:58:41 | 2026-11-23 18:58:46 | 2026-11-23 18:58:46 | 2026-11-23 18:58:46 | 2026-11-23 18:58:46 | 2026-11-23 18:58:46 | 2026-11-23 18:58:47 | 2026-11-23 18:58:47 | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | 2026-11-23 18:59:22 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 184 | 1.1722222222222223 | 0.943 | 17.583333333333332 | 1.1722222222222223 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 0.5139742244867376 | 0.924 | 807 | 0.5139742244867376 | 1570.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 0.26801683324566017 | 0.935 | 113.22222222222223 | 0.26801683324566017 | 422.44444444444446 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 180 | 1.0454545454545454 | 0.959 | 20.444444444444443 | 1.0454545454545454 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.8631464046936826 | 0.934 | 2811.5555555555557 | 0.8631464046936826 | 3257.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.827190332326284 | 0.957 | 152.11111111111111 | 0.827190332326284 | 183.88888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.0779816513761469 | 0.945 | 21.363636363636363 | 1.0779816513761469 | 19.818181818181817 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9882684074836207 | 0.954 | 4642.555555555556 | 0.9882684074836207 | 4697.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.9795331925873798 | 0.983 | 1855.888888888889 | 0.9795331925873798 | 1894.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 7.37037037037037 | 0.734 | 11.055555555555555 | 7.37037037037037 | 1.5 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 192 | 4.494146391122875 | 0.785 | 2759.125 | 4.494146391122875 | 613.9375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 5 | 168 | 245.21311475409837 | 0.779 | 1662 | 245.21311475409837 | 6.777777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 192 | 1.5027932960893855 | 0.88 | 15.823529411764707 | 1.5027932960893855 | 10.529411764705882 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 192 | 0.6107560405300078 | 0.897 | 734.625 | 0.6107560405300078 | 1202.8125 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 0.5368567454798331 | 0.909 | 45.411764705882355 | 0.5368567454798331 | 84.58823529411765 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 11.5 | 211 | 179.5 | - | 17.583333333333332 | 1.1722222222222223 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 183.5 | 175.5 | - | 20.444444444444443 | 1.0454545454545454 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 235 | 218 | - | 21.363636363636363 | 1.0779816513761469 | 19.818181818181817 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 199 | 27 | - | 11.055555555555555 | 7.37037037037037 | 1.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 269 | 179 | - | 15.823529411764707 | 1.5027932960893855 | 10.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13719 | 26692 | - | 807 | 0.5139742244867376 | 1570.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 25304 | 29316 | - | 2811.5555555555557 | 0.8631464046936826 | 3257.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41783 | 42279 | - | 4642.555555555556 | 0.9882684074836207 | 4697.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 44146 | 9822.5 | - | 2759.125 | 4.494146391122875 | 613.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 11754 | 19245 | - | 734.625 | 0.6107560405300078 | 1202.8125 | 在线、无火警、无故障、光源就绪、同步正常 |

