================================================================================================
完成时间：2026-11-23 19:03:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795431647722-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.2秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 19:01:20 | 结束：2026-11-23 19:01:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:264 / P3:208 | P2:353 / P3:561 | 70.422 | 252.5 | 561 | 1.5423728813559323 | 0.869 | 30.333333333333332 | 1.5423728813559323 | 19.666666666666668 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 264 > B上限 220 |
| 2 | 1 | 不合格 | P2:176 / P3:184 | P2:289 / P3:257 | 54.523 | 178 | 289 | 0.3116753796365447 | 0.951 | 147.2941176470588 | 0.3116753796365447 | 472.5882352941176 | 0 | 干扰比低于下限 |
| 3 | 1 | 不合格 | P2:216 / P3:48 | P2:385 / P3:241 | 38.825 | 211.5 | 385 | 8.962962962962964 | 0.779 | 22 | 8.962962962962964 | 2.4545454545454546 | 0 | 噪声波动值低于下限；P3RAW滚动10秒波动 48 < 下限 50 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:401 / P3:561 | 51.94 | 157.5 | 561 | 0.9761213107134558 | 0.968 | 1866.7777777777778 | 0.9761213107134558 | 1912.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:160 / P3:168 | P2:705 / P3:417 | 47.015 | 160.5 | 705 | 0.9772873890507864 | 0.793 | 2312.2105263157896 | 0.9772873890507864 | 2365.9473684210525 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:529 / P3:529 | 45.97 | 152.5 | 529 | 0.5608042635658915 | 0.945 | 210.45454545454547 | 0.5608042635658915 | 375.27272727272725 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 19:01:51 | 窗口结束：2026-11-23 19:02:11 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 264 | 353 | 208 | 561 | 不合格 | 噪声波动值超过上限 |
| 2 | 892 | 176 | 289 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 216 | 385 | 48 | 241 | 不合格 | 噪声波动值低于下限 |
| 4 | 892 | 168 | 401 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 160 | 705 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 168 | 529 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 264 | 264 | 264 | 353 |
| 1 | P3 | 160 | 208 | 208 | 561 |
| 2 | P2 | 160 | 176 | 192 | 289 |
| 2 | P3 | 184 | 184 | 208 | 257 |
| 3 | P2 | 200 | 216 | 248 | 385 |
| 3 | P3 | 32 | 48 | 56 | 241 |
| 4 | P2 | 168 | 168 | 184 | 401 |
| 4 | P3 | 160 | 168 | 168 | 561 |
| 5 | P2 | 128 | 160 | 176 | 705 |
| 5 | P3 | 120 | 168 | 176 | 417 |
| 6 | P2 | 144 | 168 | 176 | 529 |
| 6 | P3 | 152 | 160 | 184 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 19:03:17 | 2026-11-23 19:03:17 | 2026-11-23 19:03:17 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:37 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 2026-11-23 19:02:42 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.5423728813559323 | 0.919 | 30.333333333333332 | 1.5423728813559323 | 19.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 172 | 0.9426653382673877 | 0.803 | 2337.5882352941176 | 0.9426653382673877 | 2479.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.8469301426154218 | 0.889 | 875.9375 | 0.8469301426154218 | 1034.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.303191489361702 | 0.971 | 24.5 | 1.303191489361702 | 18.8 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 0.5320635636199706 | 0.936 | 1573.6666666666667 | 0.5320635636199706 | 2957.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 0.3116753796365447 | 0.95 | 147.2941176470588 | 0.3116753796365447 | 472.5882352941176 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 144 | 8.962962962962964 | 0.773 | 22 | 8.962962962962964 | 2.4545454545454546 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 200 | 2.200161665151056 | 0.833 | 1360.9375 | 2.200161665151056 | 618.5625 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 3 | 168 | 83.79310344827586 | 0.713 | 285.88235294117646 | 83.79310344827586 | 3.411764705882353 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 4 | 144 | 1.2041884816753927 | 0.972 | 25.555555555555557 | 1.2041884816753927 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.9376645602948921 | 0.953 | 3885 | 0.9376645602948921 | 4143.272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.9761213107134558 | 0.979 | 1866.7777777777778 | 0.9761213107134558 | 1912.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.4078947368421053 | 0.943 | 23.77777777777778 | 1.4078947368421053 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9772873890507864 | 0.653 | 2312.2105263157896 | 0.9772873890507864 | 2365.9473684210525 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 172 | 1.1605100880081423 | 0.81 | 1076.888888888889 | 1.1605100880081423 | 927.9444444444445 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.1705069124423964 | 0.955 | 28.22222222222222 | 1.1705069124423964 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 0.7266097574763978 | 0.929 | 1428.111111111111 | 0.7266097574763978 | 1965.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 0.5608042635658915 | 0.953 | 210.45454545454547 | 0.5608042635658915 | 375.27272727272725 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 273 | 177 | - | 30.333333333333332 | 1.5423728813559323 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 244.5 | 187.5 | - | 24.5 | 1.303191489361702 | 18.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 241.5 | 26.5 | - | 22 | 8.962962962962964 | 2.4545454545454546 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 229.5 | 190.5 | - | 25.555555555555557 | 1.2041884816753927 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 214 | 151.5 | - | 23.77777777777778 | 1.4078947368421053 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254 | 216.5 | - | 28.22222222222222 | 1.1705069124423964 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 39739 | 42155.5 | - | 2337.5882352941176 | 0.9426653382673877 | 2479.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14163 | 26619 | - | 1573.6666666666667 | 0.5320635636199706 | 2957.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 21774.5 | 9896.5 | - | 1360.9375 | 2.200161665151056 | 618.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 42735 | 45576 | - | 3885 | 0.9376645602948921 | 4143.272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 19 | 43931.5 | 44953 | - | 2312.2105263157896 | 0.9772873890507864 | 2365.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12852.5 | 17688.5 | - | 1428.111111111111 | 0.7266097574763978 | 1965.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

