================================================================================================
完成时间：2026-11-23 19:07:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795431878574-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 19:05:22 | 结束：2026-11-23 19:05:32
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:40 | P2:241 / P3:225 | 38.247 | 152.5 | 241 | 8.958333333333334 | 0.783 | 23.88888888888889 | 8.958333333333334 | 2.6666666666666665 | 0 | 噪声波动值低于下限；P3RAW滚动10秒波动 40 < 下限 50 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:296 / P3:168 | P2:385 / P3:513 | 66.128 | 280.5 | 513 | 2.1724137931034484 | 0.878 | 19.6875 | 2.1724137931034484 | 9.0625 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 296 > B上限 220 |
| 4 | 1 | 不合格 | P2:184 / P3:176 | P2:353 / P3:353 | 54.276 | 170.5 | 353 | 1.6 | 0.947 | 28.444444444444443 | 1.6 | 17.77777777777778 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:144 / P3:152 | P2:577 / P3:321 | 47.03 | 152 | 577 | 0.9791221985058698 | 0.788 | 4893 | 0.9791221985058698 | 4997.333333333333 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:257 / P3:193 | 52.681 | 155 | 257 | 1.5232558139534884 | 0.935 | 26.2 | 1.5232558139534884 | 17.2 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 19:05:41 | 窗口结束：2026-11-23 19:06:01 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 168 | 241 | 40 | 225 | 不合格 | 噪声波动值低于下限 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 896 | 296 | 385 | 168 | 513 | 不合格 | 噪声波动值超过上限 |
| 4 | 940 | 184 | 353 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 144 | 577 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 160 | 257 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 176 | 241 |
| 1 | P3 | 32 | 40 | 56 | 225 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 272 | 296 | 296 | 385 |
| 3 | P3 | 144 | 168 | 176 | 513 |
| 4 | P2 | 160 | 184 | 184 | 353 |
| 4 | P3 | 160 | 176 | 176 | 353 |
| 5 | P2 | 136 | 144 | 144 | 577 |
| 5 | P3 | 152 | 152 | 160 | 321 |
| 6 | P2 | 152 | 160 | 184 | 257 |
| 6 | P3 | 152 | 160 | 160 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 19:07:10 | 2026-11-23 19:07:10 | 2026-11-23 19:07:10 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | 2026-11-23 19:07:07 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 8.958333333333334 | 0.788 | 23.88888888888889 | 8.958333333333334 | 2.6666666666666665 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 228 | 4.002515596699537 | 0.796 | 2486.0625 | 4.002515596699537 | 621.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 1 | 196 | 127.84615384615384 | 0.761 | 488.8235294117647 | 127.84615384615384 | 3.823529411764706 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 176 | 2.1724137931034484 | 0.906 | 19.6875 | 2.1724137931034484 | 9.0625 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 232 | 0.6895979210279362 | 0.874 | 1194.125 | 0.6895979210279362 | 1731.625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 0.7436406995230525 | 0.856 | 110.05882352941177 | 0.7436406995230525 | 148 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.6 | 0.957 | 28.444444444444443 | 1.6 | 17.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 232 | 0.9994271866049791 | 0.917 | 2520.222222222222 | 0.9994271866049791 | 2521.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.0255421686746988 | 0.965 | 1891.5555555555557 | 1.0255421686746988 | 1844.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.260115606936416 | 0.951 | 24.22222222222222 | 1.260115606936416 | 19.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 0.9791221985058698 | 0.642 | 4893 | 0.9791221985058698 | 4997.333333333333 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 200 | 1.0413809272610046 | 0.786 | 1045.1176470588234 | 1.0413809272610046 | 1003.5882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 1.5232558139534884 | 0.941 | 26.2 | 1.5232558139534884 | 17.2 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 228 | 0.6276262440103206 | 0.916 | 1362.2 | 0.6276262440103206 | 2170.4 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 196 | 0.308649468892261 | 0.952 | 101.7 | 0.308649468892261 | 329.5 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 215 | 24 | - | 23.88888888888889 | 8.958333333333334 | 2.6666666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 16 | 314.5 | 145 | - | 19.6875 | 2.1724137931034484 | 9.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 255.5 | 160 | - | 28.444444444444443 | 1.6 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 218 | 173 | - | 24.22222222222222 | 1.260115606936416 | 19.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 262 | 171.5 | - | 26.2 | 1.5232558139534884 | 17.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 39776.5 | 9937.5 | - | 2486.0625 | 4.002515596699537 | 621.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 19105.5 | 27706 | - | 1194.125 | 0.6895979210279362 | 1731.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 45363.5 | 45390 | - | 2520.222222222222 | 0.9994271866049791 | 2521.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44036.5 | 44975.5 | - | 4893 | 0.9791221985058698 | 4997.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 13621.5 | 21703.5 | - | 1362.2 | 0.6276262440103206 | 2170.4 | 在线、无火警、无故障、光源就绪、同步正常 |

