================================================================================================
完成时间：2026-11-23 19:10:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795432095158-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 1 / NG 4 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-23 19:08:58 | 结束：2026-11-23 19:09:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 需复测 | P2:200 / P3:48 | P2:273 / P3:209 | 39.112 | 180.5 | 273 | 6.555555555555555 | 0.8 | 19.666666666666668 | 6.555555555555555 | 3 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | 不合格 | P2:336 / P3:216 | P2:433 / P3:529 | 68.858 | 328.5 | 529 | 0.40856560163154315 | 0.874 | 141.41176470588235 | 0.40856560163154315 | 346.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |
| 4 | 1 | B类合格 | P2:160 / P3:176 | P2:305 / P3:305 | 51.062 | 166 | 305 | 1.022002265815992 | 0.966 | 1071.25 | 1.022002265815992 | 1048.1875 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:136 / P3:136 | P2:545 / P3:273 | 44.166 | 140 | 545 | 0.9652600501675953 | 0.786 | 4831.555555555556 | 0.9652600501675953 | 5005.444444444444 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:184 / P3:168 | P2:273 / P3:209 | 53.722 | 186.5 | 273 | 0.3427510826974634 | 0.951 | 184.66666666666666 | 0.3427510826974634 | 538.7777777777778 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 19:09:17 | 窗口结束：2026-11-23 19:09:37 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 896 | 200 | 273 | 48 | 209 | 不合格 | 噪声波动值低于下限 |
| 3 | 924 | 336 | 433 | 216 | 529 | 不合格 | 噪声波动值超过上限 |
| 4 | 908 | 160 | 305 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 924 | 136 | 545 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 184 | 273 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 176 | 200 | 200 | 273 |
| 2 | P3 | 24 | 48 | 48 | 209 |
| 3 | P2 | 240 | 336 | 336 | 433 |
| 3 | P3 | 176 | 216 | 216 | 529 |
| 4 | P2 | 152 | 160 | 184 | 305 |
| 4 | P3 | 152 | 176 | 184 | 305 |
| 5 | P2 | 128 | 136 | 144 | 545 |
| 5 | P3 | 120 | 136 | 144 | 273 |
| 6 | P2 | 184 | 184 | 200 | 273 |
| 6 | P3 | 144 | 168 | 168 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 19:10:38 | 2026-11-23 19:10:38 | 2026-11-23 19:10:38 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-23 19:10:19 | 2026-11-23 19:10:19 | 2026-11-23 19:10:19 | 2026-11-23 19:10:24 | 2026-11-23 19:10:24 | 2026-11-23 19:10:24 | 2026-11-23 19:10:24 | 2026-11-23 19:10:24 | 2026-11-23 19:10:24 | 2026-11-23 19:10:24 | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | 2026-11-23 19:10:43 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 192 | 6.555555555555555 | 0.809 | 19.666666666666668 | 6.555555555555555 | 3 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 168 | 6 | 0.789 | 38 | 6 | 6.333333333333333 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 200 | 1.2065217391304348 | 0.897 | 13.875 | 1.2065217391304348 | 11.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 0.6827477525876581 | 0.858 | 1121.3529411764705 | 0.6827477525876581 | 1642.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 196 | 0.40856560163154315 | 0.866 | 141.41176470588235 | 0.40856560163154315 | 346.11764705882354 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 4 | 208 | 1.4202898550724639 | 0.96 | 18.375 | 1.4202898550724639 | 12.9375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9990749917409977 | 0.961 | 5040.333333333333 | 0.9990749917409977 | 5045 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 1.022002265815992 | 0.977 | 1071.25 | 1.022002265815992 | 1048.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.87 | 0.934 | 19.333333333333332 | 0.87 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.9652600501675953 | 0.609 | 4831.555555555556 | 0.9652600501675953 | 5005.444444444444 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 196 | 1.0558659217877095 | 0.799 | 1366.6153846153845 | 1.0558659217877095 | 1294.3076923076924 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.3262032085561497 | 0.962 | 24.8 | 1.3262032085561497 | 18.7 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 0.6316227077463162 | 0.936 | 854.625 | 0.6316227077463162 | 1353.0625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 0.3427510826974634 | 0.957 | 184.66666666666666 | 0.3427510826974634 | 538.7777777777778 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 177 | 27 | - | 19.666666666666668 | 6.555555555555555 | 3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 221.5 | 184 | - | 13.875 | 1.2065217391304348 | 11.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 293.5 | 206.5 | - | 18.375 | 1.4202898550724639 | 12.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 174 | 200 | - | 19.333333333333332 | 0.87 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 247.5 | 187 | - | 24.8 | 1.3262032085561497 | 18.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 19062.5 | 27921 | - | 1121.3529411764705 | 0.6827477525876581 | 1642.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45362.5 | 45405 | - | 5040.333333333333 | 0.9990749917409977 | 5045 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43483.5 | 45048.5 | - | 4831.555555555556 | 0.9652600501675953 | 5005.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 13673.5 | 21648.5 | - | 854.625 | 0.6316227077463162 | 1353.0625 | 在线、无火警、无故障、光源就绪、同步正常 |

