================================================================================================
完成时间：2026-11-23 19:15:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795432331480-34 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：169.9秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 19:13:00 | 结束：2026-11-23 19:13:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:192 / P3:192 | P2:449 / P3:577 | 53.52 | 184 | 577 | 1.0155511250356024 | 0.949 | 2228.5 | 1.0155511250356024 | 2194.375 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:208 / P3:200 | P2:417 / P3:369 | 58.571 | 201.5 | 417 | 0.4143540669856459 | 0.96 | 487.125 | 0.4143540669856459 | 1175.625 | 0 | 干扰比低于下限 |
| 3 | 1 | 不合格 | P2:168 / P3:184 | P2:385 / P3:481 | 48.898 | 172 | 481 | 1.4880952380952381 | 0.796 | 31.25 | 1.4880952380952381 | 21 | 0 | 干扰比超过上限 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:577 / P3:545 | 48.66 | 153 | 577 | 0.9546550608716109 | 0.969 | 1803.5555555555557 | 0.9546550608716109 | 1889.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:4096 / P3:160 | P2:4449 / P3:417 | 963.081 | 4333 | 4449 | 24.296296296296298 | 0.747 | 393.6 | 24.296296296296298 | 16.2 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 4096 > B上限 220；P2RAW绝对值 4449 > B上限 1100 |
| 6 | 1 | 不合格 | P2:18832 / P3:168 | P2:24639 / P3:673 | 1942.598 | 18700 | 24639 | 156.7058823529412 | 0.76 | 3996 | 156.7058823529412 | 25.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 18832 > B上限 220；P2RAW绝对值 24639 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-23 19:13:30 | 窗口结束：2026-11-23 19:13:50 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 192 | 449 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 208 | 417 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 168 | 385 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 176 | 577 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 4096 | 4449 | 160 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 832 | 18832 | 24639 | 168 | 673 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 216 | 449 |
| 1 | P3 | 152 | 192 | 208 | 577 |
| 2 | P2 | 168 | 208 | 208 | 417 |
| 2 | P3 | 184 | 200 | 216 | 369 |
| 3 | P2 | 160 | 168 | 176 | 385 |
| 3 | P3 | 160 | 184 | 200 | 481 |
| 4 | P2 | 168 | 176 | 192 | 577 |
| 4 | P3 | 160 | 176 | 192 | 545 |
| 5 | P2 | 3320 | 4096 | 4096 | 4449 |
| 5 | P3 | 136 | 160 | 168 | 417 |
| 6 | P2 | 8784 | 18832 | 18832 | 24639 |
| 6 | P3 | 168 | 168 | 184 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 19:14:15 | 2026-11-23 19:14:15 | 2026-11-23 19:14:15 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:21 | 2026-11-23 19:14:21 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 19:14:15 | 2026-11-23 19:14:15 | 2026-11-23 19:14:15 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:20 | 2026-11-23 19:14:21 | 2026-11-23 19:14:21 | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | 2026-11-23 19:14:56 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.3625 | 0.943 | 24.22222222222222 | 1.3625 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9624650837988827 | 0.962 | 3859.1 | 0.9624650837988827 | 4009.6 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.0155511250356024 | 0.944 | 2228.5 | 1.0155511250356024 | 2194.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.3627906976744186 | 0.959 | 36.625 | 1.3627906976744186 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 0.5589093991335468 | 0.96 | 1318.7777777777778 | 0.5589093991335468 | 2359.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 0.4143540669856459 | 0.961 | 487.125 | 0.4143540669856459 | 1175.625 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 120 | 1.4880952380952381 | 0.905 | 31.25 | 1.4880952380952381 | 21 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 120 | 0.8965349597807831 | 0.622 | 1267.8125 | 0.8965349597807831 | 1414.125 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 184 | 0.9829451677975426 | 0.852 | 595.5555555555555 | 0.9829451677975426 | 605.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.2553191489361701 | 0.955 | 32.77777777777778 | 1.2553191489361701 | 26.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 108 | 1.0735384533133738 | 0.976 | 5020 | 1.0735384533133738 | 4676.125 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.9546550608716109 | 0.973 | 1803.5555555555557 | 0.9546550608716109 | 1889.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 24.296296296296298 | 0.768 | 393.6 | 24.296296296296298 | 16.2 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 104 | 0.8755656736722286 | 0.73 | 3504.1111111111113 | 0.8755656736722286 | 4002.1111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.2198163094906762 | 0.74 | 2434.8888888888887 | 1.2198163094906762 | 1996.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 156.7058823529412 | 0.786 | 3996 | 156.7058823529412 | 25.5 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 116 | 1.5573676269846972 | 0.768 | 2408.5555555555557 | 1.5573676269846972 | 1546.5555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 6 | 184 | 1.703108731221181 | 0.734 | 1272.2222222222222 | 1.703108731221181 | 747 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 217.5 | 159.5 | - | 24.22222222222222 | 1.3625 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 293 | 214.5 | - | 36.625 | 1.3627906976744186 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 249.5 | 168 | - | 31.25 | 1.4880952380952381 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 295 | 235 | - | 32.77777777777778 | 1.2553191489361701 | 26.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 3936 | 161.5 | - | 393.6 | 24.296296296296298 | 16.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 31968 | 204 | - | 3996 | 156.7058823529412 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 38591 | 40096 | - | 3859.1 | 0.9624650837988827 | 4009.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11869 | 21235.5 | - | 1318.7777777777778 | 0.5589093991335468 | 2359.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 20284.5 | 22625.5 | - | 1267.8125 | 0.8965349597807831 | 1414.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40160 | 37408.5 | - | 5020 | 1.0735384533133738 | 4676.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 31536.5 | 36018.5 | - | 3504.1111111111113 | 0.8755656736722286 | 4002.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 21676.5 | 13918.5 | - | 2408.5555555555557 | 1.5573676269846972 | 1546.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

