================================================================================================
完成时间：2026-11-23 09:54:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795398741341-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.7秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 09:52:49 | 结束：2026-11-23 09:52:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:433 | 55.546 | 176.5 | 433 | 0.9807114529503665 | 0.968 | 1632.1 | 0.9807114529503665 | 1664.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:200 | P2:481 / P3:433 | 55.458 | 189.5 | 481 | 0.48545800489263385 | 0.962 | 396.8888888888889 | 0.48545800489263385 | 817.5555555555555 | 0 | 干扰比低于下限 |
| 3 | 1 | B类合格 | P2:192 / P3:216 | P2:433 / P3:497 | 52.525 | 205.5 | 497 | 0.7668356263577119 | 0.967 | 588.3333333333334 | 0.7668356263577119 | 767.2222222222222 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:561 / P3:321 | 48.759 | 160 | 561 | 1.0290826364977865 | 0.949 | 929.8333333333334 | 1.0290826364977865 | 903.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:513 / P3:417 | 46.207 | 145.5 | 513 | 1.0036378816793894 | 0.946 | 2103.625 | 1.0036378816793894 | 2096 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:289 / P3:497 | 53.506 | 172.5 | 497 | 0.5924304035032844 | 0.959 | 473.5 | 0.5924304035032844 | 799.25 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 09:53:23 | 窗口结束：2026-11-23 09:53:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 176 | 433 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 192 | 481 | 200 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 756 | 192 | 433 | 216 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 168 | 561 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 152 | 513 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 772 | 168 | 289 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 200 | 433 |
| 1 | P3 | 168 | 176 | 184 | 433 |
| 2 | P2 | 184 | 192 | 200 | 481 |
| 2 | P3 | 160 | 200 | 200 | 433 |
| 3 | P2 | 144 | 192 | 192 | 433 |
| 3 | P3 | 136 | 216 | 216 | 497 |
| 4 | P2 | 160 | 168 | 176 | 561 |
| 4 | P3 | 136 | 168 | 168 | 321 |
| 5 | P2 | 136 | 152 | 168 | 513 |
| 5 | P3 | 128 | 152 | 160 | 417 |
| 6 | P2 | 168 | 168 | 168 | 289 |
| 6 | P3 | 160 | 184 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.9880952380952381 | 0.969 | 16.6 | 0.9880952380952381 | 16.8 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9947870536731027 | 0.952 | 3931.1 | 0.9947870536731027 | 3951.7 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.9807114529503665 | 0.981 | 1632.1 | 0.9807114529503665 | 1664.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.1764705882352942 | 0.966 | 20 | 1.1764705882352942 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 0.6953456318914334 | 0.943 | 1457.4444444444443 | 0.6953456318914334 | 2096 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 0.48545800489263385 | 0.982 | 396.8888888888889 | 0.48545800489263385 | 817.5555555555555 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.0214285714285714 | 0.965 | 8.411764705882353 | 1.0214285714285714 | 8.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.8065706088217675 | 0.947 | 1421.2222222222222 | 0.8065706088217675 | 1762.0555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.7668356263577119 | 0.992 | 588.3333333333334 | 0.7668356263577119 | 767.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.0759493670886076 | 0.961 | 10 | 1.0759493670886076 | 9.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0272030651340995 | 0.899 | 2116.5789473684213 | 1.0272030651340995 | 2060.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.0290826364977865 | 0.985 | 929.8333333333334 | 1.0290826364977865 | 903.5555555555555 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.0888888888888888 | 0.942 | 16.333333333333332 | 1.0888888888888888 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9023209717196395 | 0.924 | 4893.625 | 0.9023209717196395 | 5423.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.0036378816793894 | 0.97 | 2103.625 | 1.0036378816793894 | 2096 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.2102272727272727 | 0.967 | - | 1.2102272727272727 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.7035229707212568 | 0.94 | 1477.75 | 0.7035229707212568 | 2100.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 0.5924304035032844 | 0.973 | 473.5 | 0.5924304035032844 | 799.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 166 | 167.5 | - | 16.6 | 0.9880952380952381 | 16.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 179.5 | 152.5 | - | 20 | 1.1764705882352942 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 142.5 | 139.5 | - | 8.411764705882353 | 1.0214285714285714 | 8.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 169.5 | 158 | - | 10 | 1.0759493670886076 | 9.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 147 | 135 | - | 16.333333333333332 | 1.0888888888888888 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 212.5 | 175.5 | - | - | 1.2102272727272727 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 41667.5 | 42031 | - | 4166.8 | 0.991363517403821 | 4203.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13116.5 | 18864 | - | 1457.4444444444443 | 0.6953456318914334 | 2096 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 25582 | 31717 | - | 1421.2222222222222 | 0.8065706088217675 | 1762.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19 | 42945.5 | 41223 | - | 2260.315789473684 | 1.041797055042088 | 2169.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41300.5 | 45396 | - | 5162.625 | 0.9097938144329897 | 5674.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12166.5 | 16803.5 | - | 1520.875 | 0.7240537967150679 | 2100.5 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 09:57:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795398905014-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：162.0秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 09:55:45 | 结束：2026-11-23 09:55:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:305 / P3:353 | 55.495 | 157.5 | 353 | 0.9799115150065766 | 0.974 | 964.1176470588235 | 0.9799115150065766 | 983.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:160 / P3:168 | P2:385 / P3:337 | 54.022 | 165 | 385 | 0.492831541218638 | 0.942 | 397.22222222222223 | 0.492831541218638 | 806 | 0 | 干扰比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:321 / P3:385 | 51.91 | 154 | 385 | 0.7635687189962066 | 0.964 | 523.35 | 0.7635687189962066 | 685.4 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:481 / P3:225 | 48.763 | 140.5 | 481 | 1.0263093639360275 | 0.948 | 884.8947368421053 | 1.0263093639360275 | 862.2105263157895 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:481 / P3:369 | 49.275 | 175 | 481 | 1.0028994082840237 | 0.965 | 1883.2222222222222 | 1.0028994082840237 | 1877.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:257 / P3:417 | 53.006 | 184.5 | 417 | 0.5984598459845984 | 0.97 | 476 | 0.5984598459845984 | 795.375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 09:56:16 | 窗口结束：2026-11-23 09:56:36 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 160 | 305 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 160 | 385 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 788 | 160 | 321 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 152 | 481 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 760 | 184 | 481 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 184 | 257 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 305 |
| 1 | P3 | 160 | 176 | 192 | 353 |
| 2 | P2 | 144 | 160 | 160 | 385 |
| 2 | P3 | 152 | 168 | 168 | 337 |
| 3 | P2 | 160 | 160 | 168 | 321 |
| 3 | P3 | 144 | 152 | 160 | 385 |
| 4 | P2 | 152 | 152 | 184 | 481 |
| 4 | P3 | 144 | 152 | 176 | 225 |
| 5 | P2 | 152 | 184 | 184 | 481 |
| 5 | P3 | 160 | 168 | 168 | 369 |
| 6 | P2 | 176 | 184 | 192 | 257 |
| 6 | P3 | 176 | 176 | 192 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:07 | 2026-11-23 09:57:07 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.1989247311827957 | 0.972 | 24.77777777777778 | 1.1989247311827957 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9905577357593055 | 0.963 | 4627.555555555556 | 0.9905577357593055 | 4671.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9799115150065766 | 0.986 | 964.1176470588235 | 0.9799115150065766 | 983.8823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.1845238095238095 | 0.939 | 22.11111111111111 | 1.1845238095238095 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 0.679396318768164 | 0.91 | 1211.3636363636363 | 0.679396318768164 | 1783 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 0.492831541218638 | 0.975 | 397.22222222222223 | 0.492831541218638 | 806 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.1666666666666667 | 0.983 | 9.882352941176471 | 1.1666666666666667 | 8.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.8072160871284719 | 0.936 | 1326.7 | 0.8072160871284719 | 1643.55 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.7635687189962066 | 0.983 | 523.35 | 0.7635687189962066 | 685.4 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.221105527638191 | 0.972 | 14.294117647058824 | 1.221105527638191 | 11.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.9730391601097481 | 0.895 | 2524.235294117647 | 0.9730391601097481 | 2594.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0263093639360275 | 0.976 | 884.8947368421053 | 1.0263093639360275 | 862.2105263157895 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.1569767441860466 | 0.971 | 24.875 | 1.1569767441860466 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9403668719454733 | 0.95 | 4767.555555555556 | 0.9403668719454733 | 5069.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.0028994082840237 | 0.975 | 1883.2222222222222 | 1.0028994082840237 | 1877.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.2021857923497268 | 0.968 | 27.5 | 1.2021857923497268 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.7237899872484338 | 0.948 | 1631.875 | 0.7237899872484338 | 2254.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 0.5984598459845984 | 0.993 | 476 | 0.5984598459845984 | 795.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 222.5 | 186 | - | 24.77777777777778 | 1.1989247311827957 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 198.5 | 168 | - | 22.11111111111111 | 1.1845238095238095 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 167.5 | 144 | - | 9.882352941176471 | 1.1666666666666667 | 8.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 243 | 198.5 | - | 14.294117647058824 | 1.221105527638191 | 11.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 198.5 | 171.5 | - | 24.875 | 1.1569767441860466 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 219.5 | 182.5 | - | 27.5 | 1.2021857923497268 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41648 | 42044.5 | - | 4627.555555555556 | 0.9905577357593055 | 4671.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 13325 | 19612.5 | - | 1211.3636363636363 | 0.679396318768164 | 1783 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19.5 | 26534 | 32870.5 | - | 1326.7 | 0.8072160871284719 | 1643.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 42911.5 | 44101 | - | 2524.235294117647 | 0.9730391601097481 | 2594.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42908 | 45629 | - | 4767.555555555556 | 0.9403668719454733 | 5069.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13054.5 | 18036.5 | - | 1631.875 | 0.7237899872484338 | 2254.625 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 10:36:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795401199195-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：163.7秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 10:33:59 | 结束：2026-11-23 10:34:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:401 / P3:401 | 54.117 | 191.5 | 401 | 0.9830159260496715 | 0.945 | 1961.4444444444443 | 0.9830159260496715 | 1995.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:200 / P3:216 | P2:497 / P3:449 | 55.992 | 209.5 | 497 | 0.4915318503538928 | 0.939 | 243.0625 | 0.4915318503538928 | 494.5 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:433 | 52.212 | 152 | 433 | 0.7584055017829853 | 0.966 | 661.6666666666666 | 0.7584055017829853 | 872.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:529 / P3:305 | 47.743 | 160.5 | 529 | 1.0114270386266095 | 0.949 | 1178.3125 | 1.0114270386266095 | 1165 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:529 / P3:465 | 47.834 | 175 | 529 | 1.0056284122249113 | 0.966 | 2233.375 | 1.0056284122249113 | 2220.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:465 | 51.943 | 159.5 | 465 | 0.5921908893709328 | 0.971 | 511.875 | 0.5921908893709328 | 864.375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 10:34:31 | 窗口结束：2026-11-23 10:34:51 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 200 | 401 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 744 | 200 | 497 | 216 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 732 | 160 | 385 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 744 | 168 | 529 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 764 | 184 | 529 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 748 | 168 | 273 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 208 | 401 |
| 1 | P3 | 176 | 192 | 208 | 401 |
| 2 | P2 | 160 | 200 | 216 | 497 |
| 2 | P3 | 160 | 216 | 232 | 449 |
| 3 | P2 | 144 | 160 | 176 | 385 |
| 3 | P3 | 144 | 168 | 168 | 433 |
| 4 | P2 | 136 | 168 | 176 | 529 |
| 4 | P3 | 120 | 160 | 168 | 305 |
| 5 | P2 | 152 | 184 | 192 | 529 |
| 5 | P3 | 136 | 176 | 184 | 465 |
| 6 | P2 | 136 | 168 | 168 | 273 |
| 6 | P3 | 136 | 160 | 168 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.1901840490797546 | 0.939 | 19.4 | 1.1901840490797546 | 16.3 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9939493256019161 | 0.935 | 2319.1176470588234 | 0.9939493256019161 | 2333.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.9830159260496715 | 0.958 | 1961.4444444444443 | 0.9830159260496715 | 1995.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.9932885906040269 | 0.954 | 16.444444444444443 | 0.9932885906040269 | 16.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 0.6865315852205006 | 0.923 | 1324.8 | 0.6865315852205006 | 1929.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 0.4915318503538928 | 0.943 | 243.0625 | 0.4915318503538928 | 494.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.0855263157894737 | 0.962 | 9.705882352941176 | 1.0855263157894737 | 8.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.7955916253513121 | 0.969 | 1259.7 | 0.7955916253513121 | 1583.35 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.7584055017829853 | 0.965 | 661.6666666666666 | 0.7584055017829853 | 872.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.0402010050251256 | 0.971 | 12.176470588235293 | 1.0402010050251256 | 11.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.9822307804806708 | 0.909 | 2370.4117647058824 | 0.9822307804806708 | 2413.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.0114270386266095 | 0.966 | 1178.3125 | 1.0114270386266095 | 1165 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.1956521739130435 | 0.97 | 20.625 | 1.1956521739130435 | 17.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9032621698720898 | 0.938 | 4907.875 | 0.9032621698720898 | 5433.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.0056284122249113 | 0.986 | 2233.375 | 1.0056284122249113 | 2220.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.1839080459770115 | 0.969 | 25.75 | 1.1839080459770115 | 21.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 0.7021967639069328 | 0.959 | 1486.375 | 0.7021967639069328 | 2116.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 0.5921908893709328 | 0.984 | 511.875 | 0.5921908893709328 | 864.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 193.5 | 162.5 | - | 19.4 | 1.1901840490797546 | 16.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 147.5 | 156 | - | 16.444444444444443 | 0.9487179487179487 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 164.5 | 152 | - | 9.705882352941176 | 1.0855263157894737 | 8.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 206.5 | 198.5 | - | 12.176470588235293 | 1.0402010050251256 | 11.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 165 | 137.5 | - | 20.625 | 1.1956521739130435 | 17.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 205.5 | 174 | - | 25.75 | 1.1839080459770115 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 39424.5 | 39664.5 | - | 2319.1176470588234 | 0.9939493256019161 | 2333.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13247.5 | 19296.5 | - | 1324.8 | 0.6865315852205006 | 1929.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19.5 | 25194 | 31666.5 | - | 1259.7 | 0.7955916253513121 | 1583.35 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 40297 | 41025.5 | - | 2370.4117647058824 | 0.9822307804806708 | 2413.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39263 | 43467.5 | - | 4907.875 | 0.9032621698720898 | 5433.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11890.5 | 16933.5 | - | 1486.375 | 0.7021967639069328 | 2116.75 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 10:41:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795401559116-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 10:39:47 | 结束：2026-11-23 10:39:51
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:208 | P2:577 / P3:513 | 56.584 | 210.5 | 577 | 0.9809834451350853 | 0.961 | 1771.111111111111 | 0.9809834451350853 | 1805.4444444444443 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:160 / P3:168 | P2:369 / P3:2559 | 48.646 | 165.5 | 2559 | 0.48981779206859594 | 0.959 | 365.6 | 0.48981779206859594 | 746.4 | 0 | 噪声绝对值超过上限；P3RAW绝对值 2559 > B上限 1100 |
| 3 | 1 | 不合格 | P2:184 / P3:192 | P2:385 / P3:497 | 58.728 | 198 | 497 | 1.4683544303797469 | 0.969 | 25.77777777777778 | 1.4683544303797469 | 17.555555555555557 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:120 / P3:112 | P2:225 / P3:209 | 36.262 | 108 | 225 | 1.5338345864661653 | 0.946 | 25.5 | 1.5338345864661653 | 16.625 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:56 / P3:184 | P2:433 / P3:433 | 38.707 | 165.5 | 433 | 0.13114754098360656 | 0.768 | - | 0.13114754098360656 | - | 0 | 干扰比低于下限 |
| 6 | 1 | 不合格 | P2:256 / P3:128 | P2:625 / P3:593 | 66.969 | 244.5 | 625 | 2.1865671641791047 | 0.814 | 32.55555555555556 | 2.1865671641791047 | 14.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 10:40:21 | 窗口结束：2026-11-23 10:40:41 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 752 | 208 | 577 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 764 | 160 | 369 | 168 | 2559 | 不合格 | 噪声绝对值超过上限 |
| 3 | 736 | 184 | 385 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 120 | 225 | 112 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 744 | 56 | 433 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 256 | 625 | 128 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 208 | 232 | 577 |
| 1 | P3 | 192 | 208 | 216 | 513 |
| 2 | P2 | 152 | 160 | 168 | 369 |
| 2 | P3 | 152 | 168 | 168 | 2559 |
| 3 | P2 | 176 | 184 | 184 | 385 |
| 3 | P3 | 160 | 192 | 192 | 497 |
| 4 | P2 | 112 | 120 | 144 | 225 |
| 4 | P3 | 104 | 112 | 128 | 209 |
| 5 | P2 | 32 | 56 | 72 | 433 |
| 5 | P3 | 176 | 184 | 200 | 433 |
| 6 | P2 | 232 | 256 | 272 | 625 |
| 6 | P3 | 104 | 128 | 136 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:07 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 2026-11-23 10:41:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 1.1226415094339623 | 0.957 | 23.8 | 1.1226415094339623 | 21.2 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.0010310833920129 | 0.938 | 4422.777777777777 | 1.0010310833920129 | 4418.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.9809834451350853 | 0.988 | 1771.111111111111 | 0.9809834451350853 | 1805.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 1.0547945205479452 | 0.942 | 17.11111111111111 | 1.0547945205479452 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 0.6603133032639799 | 0.96 | 1512.7777777777778 | 0.6603133032639799 | 2291 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 0.48981779206859594 | 0.975 | 365.6 | 0.48981779206859594 | 746.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.4683544303797469 | 0.976 | 25.77777777777778 | 1.4683544303797469 | 17.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 156 | 0.8241015221663391 | 0.967 | 2474.2 | 0.8241015221663391 | 3002.3 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.8040816326530612 | 0.962 | 941.2222222222222 | 0.8040816326530612 | 1170.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.5338345864661653 | 0.935 | 25.5 | 1.5338345864661653 | 16.625 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 156 | 1.0912224672395001 | 0.93 | 5381.5 | 1.0912224672395001 | 4931.625 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.0005394389834572 | 0.973 | 2086.625 | 1.0005394389834572 | 2085.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.13114754098360656 | 0.722 | - | 0.13114754098360656 | - | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 5 | 156 | 0.2287029034593913 | 0.786 | 1223.875 | 0.2287029034593913 | 5351.375 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 5 | 136 | 0.004498830304120929 | 0.799 | 9.375 | 0.004498830304120929 | 2083.875 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 6 | 152 | 2.1865671641791047 | 0.826 | 32.55555555555556 | 2.1865671641791047 | 14.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 152 | 0.6199910704319679 | 0.808 | 1234.3333333333333 | 0.6199910704319679 | 1990.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 0.11703958691910499 | 0.808 | 75.55555555555556 | 0.11703958691910499 | 645.5555555555555 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 238 | 211.5 | - | 23.8 | 1.1226415094339623 | 21.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 153.5 | 145.5 | - | 17.11111111111111 | 1.0547945205479452 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 232 | 157.5 | - | 25.77777777777778 | 1.4683544303797469 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 204 | 133 | - | 25.5 | 1.5338345864661653 | 16.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 24 | 182.5 | - | - | 0.13114754098360656 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 292.5 | 134 | - | 32.55555555555556 | 2.1865671641791047 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42255.5 | 42283.5 | - | 4695.111111111111 | 0.9993378109923375 | 4698.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15010.5 | 22655.5 | - | 1667.888888888889 | 0.6625617937853108 | 2517.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 26795.5 | 32108.5 | - | 2679.6 | 0.8345323741007195 | 3210.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44929.5 | 41707 | - | 5616.25 | 1.077277195674587 | 5213.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 9790.5 | 44803.5 | - | 1223.875 | 0.21852959557182394 | 5600.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11109 | 19784 | - | 1234.3333333333333 | 0.5615143550343712 | 2198.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 11:01:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795402731839-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 10:59:23 | 结束：2026-11-23 10:59:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:216 / P3:48 | P2:769 / P3:657 | 39.065 | 216 | 769 | 6.708333333333333 | 0.756 | 17.88888888888889 | 6.708333333333333 | 2.6666666666666665 | 0 | 噪声波动值低于下限；P3RAW滚动10秒波动 48 < 下限 50 |
| 2 | 1 | 不合格 | P2:168 / P3:5272 | P2:449 / P3:5423 | 625.955 | 5260.5 | 5423 | 0.05621181262729124 | 0.763 | 17.25 | 0.05621181262729124 | 306.875 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 5272 > B上限 220；P3RAW绝对值 5423 > B上限 1100 |
| 3 | 1 | 不合格 | P2:64 / P3:256 | P2:321 / P3:337 | 42.23 | 228.5 | 337 | 0.1348314606741573 | 0.794 | 2.6666666666666665 | 0.1348314606741573 | 19.77777777777778 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 256 > B上限 220 |
| 4 | 1 | 不合格 | P2:568 / P3:208 | P2:831 / P3:289 | 65.273 | 563.5 | 831 | 1.0147227733110578 | 0.954 | 1766.909090909091 | 1.0147227733110578 | 1741.2727272727273 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 568 > B上限 220 |
| 5 | 1 | 不合格 | P2:176 / P3:8 | P2:641 / P3:32767 | 34.849 | 157 | 32767 | 24.444444444444443 | 0.685 | 27.5 | 24.444444444444443 | 1.125 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 6 | 1 | 不合格 | P2:552 / P3:200 | P2:929 / P3:593 | 120.429 | 560 | 929 | 2.324607329842932 | 0.844 | 49.333333333333336 | 2.324607329842932 | 21.22222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 552 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 10:59:54 | 窗口结束：2026-11-23 11:00:14 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 216 | 769 | 48 | 657 | 不合格 | 噪声波动值低于下限 |
| 2 | 868 | 168 | 449 | 5272 | 5423 | 不合格 | 噪声波动值超过上限 |
| 3 | 880 | 64 | 321 | 256 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 848 | 568 | 831 | 208 | 289 | 不合格 | 噪声波动值超过上限 |
| 5 | 852 | 176 | 641 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 6 | 884 | 552 | 929 | 200 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 216 | 216 | 232 | 769 |
| 1 | P3 | 32 | 48 | 64 | 657 |
| 2 | P2 | 144 | 168 | 168 | 449 |
| 2 | P3 | 5272 | 5272 | 5272 | 5423 |
| 3 | P2 | 32 | 64 | 72 | 321 |
| 3 | P3 | 232 | 256 | 256 | 337 |
| 4 | P2 | 568 | 568 | 568 | 831 |
| 4 | P3 | 208 | 208 | 208 | 289 |
| 5 | P2 | 168 | 176 | 192 | 641 |
| 5 | P3 | 8 | 8 | 8 | 32767 |
| 6 | P2 | 520 | 552 | 552 | 929 |
| 6 | P3 | 152 | 200 | 216 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 11:00:39 | 2026-11-23 11:00:39 | 2026-11-23 11:00:39 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 2026-11-23 11:00:44 | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | 2026-11-23 11:01:20 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 6.708333333333333 | 0.733 | 17.88888888888889 | 6.708333333333333 | 2.6666666666666665 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 172 | 3.9369154228855723 | 0.775 | 4396.222222222223 | 3.9369154228855723 | 1116.6666666666667 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 1 | 160 | 271.84285714285716 | 0.743 | 1902.9 | 271.84285714285716 | 7 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 2 | 144 | 0.05621181262729124 | 0.762 | 17.25 | 0.05621181262729124 | 306.875 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 2 | 172 | 1.318156001514578 | 0.773 | 1547.2222222222222 | 1.318156001514578 | 1173.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.3785137767881992 | 0.756 | 550.3333333333334 | 1.3785137767881992 | 399.22222222222223 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.1348314606741573 | 0.75 | 2.6666666666666665 | 0.1348314606741573 | 19.77777777777778 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 3 | 172 | 0.3303976604255605 | 0.837 | 1092.111111111111 | 0.3303976604255605 | 3305.4444444444443 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 3 | 160 | 0.0049734060924224634 | 0.762 | 8 | 0.0049734060924224634 | 1608.5555555555557 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 4 | 140 | 1.4047619047619047 | 0.933 | 14.75 | 1.4047619047619047 | 10.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.9986338476033447 | 0.976 | 2649.8125 | 0.9986338476033447 | 2653.4375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.0147227733110578 | 0.952 | 1766.909090909091 | 1.0147227733110578 | 1741.2727272727273 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 24.444444444444443 | 0.673 | 27.5 | 24.444444444444443 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 168 | 4811.222222222223 | 0.783 | 5412.625 | 4811.222222222223 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 5 | 164 | 2086 | 0.618 | 2086 | 2086 | 1 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 144 | 2.324607329842932 | 0.84 | 49.333333333333336 | 2.324607329842932 | 21.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 172 | 0.6053811659192825 | 0.854 | 1110 | 0.6053811659192825 | 1833.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 0.061872659176029965 | 0.837 | 45.888888888888886 | 0.061872659176029965 | 741.6666666666666 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 160.5 | 24 | - | 17.88888888888889 | 6.708333333333333 | 2.6666666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 137.5 | 2454.5 | - | 17.25 | 0.05621181262729124 | 306.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 24 | 177.5 | - | 2.6666666666666665 | 0.1348314606741573 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 236 | 167.5 | - | 14.75 | 1.4047619047619047 | 10.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 220 | 9 | - | 27.5 | 24.444444444444443 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 444 | 191 | - | 49.333333333333336 | 2.324607329842932 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39566 | 10050 | - | 4396.222222222223 | 3.9369154228855723 | 1116.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13924.5 | 10563.5 | - | 1547.2222222222222 | 1.318156001514578 | 1173.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 9829 | 29749 | - | 1092.111111111111 | 0.3303976604255605 | 3305.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 42396.5 | 42455 | - | 2649.8125 | 0.9986338476033447 | 2653.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43301 | 9 | - | 5412.625 | 4811.222222222223 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 9989.5 | 16501.5 | - | 1110 | 0.6053811659192825 | 1833.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 11:04:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795402930312-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：165.9秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 11:02:54 | 结束：2026-11-23 11:02:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:256 / P3:40 | P2:769 / P3:593 | 42.232 | 255 | 769 | 5.645161290322581 | 0.77 | 19.444444444444443 | 5.645161290322581 | 3.4444444444444446 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220；P3RAW滚动10秒波动 40 < 下限 50 |
| 2 | 1 | 不合格 | P2:136 / P3:2648 | P2:369 / P3:3615 | 275.482 | 2640.5 | 3615 | 0.15314401622718052 | 0.749 | 15.1 | 0.15314401622718052 | 98.6 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 2648 > B上限 220；P3RAW绝对值 3615 > B上限 1100 |
| 3 | 1 | 不合格 | P2:40 / P3:184 | P2:225 / P3:289 | 38.269 | 178 | 289 | 0.1005586592178771 | 0.769 | 2.25 | 0.1005586592178771 | 22.375 | 0 | 噪声波动值低于下限；P2RAW滚动10秒波动 40 < 下限 50 |
| 4 | 1 | B类合格 | P2:176 / P3:152 | P2:223 / P3:241 | 55.874 | 189 | 241 | 1.02223641430562 | 0.975 | 1600.6363636363637 | 1.02223641430562 | 1565.8181818181818 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:168 / P3:8 | P2:561 / P3:32767 | 36.233 | 157.5 | 32767 | 25.11111111111111 | 0.766 | 28.25 | 25.11111111111111 | 1.125 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 6 | 1 | 不合格 | P2:336 / P3:176 | P2:689 / P3:449 | 86.917 | 337 | 689 | 1.58 | 0.84 | 28.727272727272727 | 1.58 | 18.181818181818183 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 11:03:25 | 窗口结束：2026-11-23 11:03:45 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 256 | 769 | 40 | 593 | 不合格 | 噪声波动值超过上限 |
| 2 | 832 | 136 | 369 | 2648 | 3615 | 不合格 | 噪声波动值超过上限 |
| 3 | 816 | 40 | 225 | 184 | 289 | 不合格 | 噪声波动值低于下限 |
| 4 | 900 | 176 | 223 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 168 | 561 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 6 | 828 | 336 | 689 | 176 | 449 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 256 | 256 | 769 |
| 1 | P3 | 32 | 40 | 56 | 593 |
| 2 | P2 | 120 | 136 | 144 | 369 |
| 2 | P3 | 2648 | 2648 | 2648 | 3615 |
| 3 | P2 | 24 | 40 | 48 | 225 |
| 3 | P3 | 152 | 184 | 184 | 289 |
| 4 | P2 | 160 | 176 | 184 | 223 |
| 4 | P3 | 152 | 152 | 168 | 241 |
| 5 | P2 | 144 | 168 | 176 | 561 |
| 5 | P3 | 8 | 8 | 8 | 32767 |
| 6 | P2 | 336 | 336 | 344 | 689 |
| 6 | P3 | 176 | 176 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 5.645161290322581 | 0.785 | 19.444444444444443 | 5.645161290322581 | 3.4444444444444446 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 168 | 3.8764322402212565 | 0.782 | 4905.625 | 3.8764322402212565 | 1265.5 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 1 | 156 | 280.655737704918 | 0.747 | 1902.2222222222222 | 280.655737704918 | 6.777777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 2 | 140 | 0.15314401622718052 | 0.77 | 15.1 | 0.15314401622718052 | 98.6 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 2 | 180 | 1.3166194523135033 | 0.785 | 1549.2222222222222 | 1.3166194523135033 | 1176.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.6996359223300972 | 0.7 | 311.22222222222223 | 1.6996359223300972 | 183.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 140 | 0.1005586592178771 | 0.729 | 2.25 | 0.1005586592178771 | 22.375 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 3 | 168 | 0.33680779547075 | 0.798 | 1240 | 0.33680779547075 | 3681.625 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 3 | 156 | 0.008255933952528379 | 0.756 | 7.111111111111111 | 0.008255933952528379 | 861.3333333333334 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 4 | 136 | 1.3149171270718232 | 0.976 | 14.875 | 1.3149171270718232 | 11.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.9984660766961652 | 0.963 | 3525.8333333333335 | 0.9984660766961652 | 3531.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.02223641430562 | 0.985 | 1600.6363636363637 | 1.02223641430562 | 1565.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 25.11111111111111 | 0.729 | 28.25 | 25.11111111111111 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 164 | 4869.555555555556 | 0.724 | 5478.25 | 4869.555555555556 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 5 | 156 | 1850.3333333333333 | 0.821 | 2081.625 | 1850.3333333333333 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 140 | 1.58 | 0.84 | 28.727272727272727 | 1.58 | 18.181818181818183 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 172 | 0.6103643330697646 | 0.825 | 1003.5 | 0.6103643330697646 | 1644.1 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 0.09744535159336318 | 0.861 | 41.111111111111114 | 0.09744535159336318 | 421.8888888888889 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 175 | 30.5 | - | 19.444444444444443 | 5.645161290322581 | 3.4444444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 151 | 985.5 | - | 15.1 | 0.15314401622718052 | 98.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 18 | 195 | - | 2.25 | 0.09230769230769231 | 24.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 238 | 180.5 | - | 14.875 | 1.3149171270718232 | 11.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 226 | 9 | - | 28.25 | 25.11111111111111 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 11 | 315.5 | 199.5 | - | 28.727272727272727 | 1.58 | 18.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41357 | 10123.5 | - | 5169.625 | 4.08504543658633 | 1265.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15463 | 10590 | - | 1718.111111111111 | 1.4601510859301228 | 1176.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 9920 | 31179 | - | 1240 | 0.31816286603162386 | 3897.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 43897.5 | 43964 | - | 3658.1666666666665 | 0.9984987717223183 | 3663.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45606.5 | 9 | - | 5700.875 | 5067.444444444444 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10034.5 | 18500.5 | - | 1003.5 | 0.5424031133452246 | 1850.1 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 13:54:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795413120568-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 13:52:31 | 结束：2026-11-23 13:52:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:193 / P3:289 | 53.684 | 167.5 | 289 | 1.0179521665399685 | 0.957 | 967.1111111111111 | 1.0179521665399685 | 950.0555555555555 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:200 | P2:529 / P3:513 | 56.754 | 180 | 529 | 0.5191107644305772 | 0.948 | 147.88888888888889 | 0.5191107644305772 | 284.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:104 / P3:112 | P2:177 / P3:193 | 36.024 | 114 | 193 | 1.7395833333333333 | 0.927 | 20.875 | 1.7395833333333333 | 12 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:48 / P3:200 | P2:401 / P3:385 | 38.486 | 209 | 401 | 0.15584415584415584 | 0.761 | - | 0.15584415584415584 | - | 0 | 噪声波动值低于下限；P2RAW滚动10秒波动 48 < 下限 50 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:385 / P3:497 | 55.613 | 194.5 | 497 | 0.9914048606994665 | 0.963 | 1672.5 | 0.9914048606994665 | 1687 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:336 / P3:160 | P2:673 / P3:641 | 78.336 | 339 | 673 | 2.2241379310344827 | 0.839 | 28.666666666666668 | 2.2241379310344827 | 12.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 13:53:03 | 窗口结束：2026-11-23 13:53:23 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 193 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 844 | 184 | 529 | 200 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 104 | 177 | 112 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 48 | 401 | 200 | 385 | 不合格 | 噪声波动值低于下限 |
| 5 | 840 | 184 | 385 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 336 | 673 | 160 | 641 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 193 |
| 1 | P3 | 144 | 160 | 160 | 289 |
| 2 | P2 | 176 | 184 | 184 | 529 |
| 2 | P3 | 176 | 200 | 200 | 513 |
| 3 | P2 | 104 | 104 | 112 | 177 |
| 3 | P3 | 112 | 112 | 136 | 193 |
| 4 | P2 | 32 | 48 | 64 | 401 |
| 4 | P3 | 176 | 200 | 200 | 385 |
| 5 | P2 | 184 | 184 | 184 | 385 |
| 5 | P3 | 192 | 192 | 192 | 497 |
| 6 | P2 | 336 | 336 | 336 | 673 |
| 6 | P3 | 96 | 160 | 160 | 641 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 1.2611464968152866 | 0.951 | 11.647058823529411 | 1.2611464968152866 | 9.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.998324760511538 | 0.951 | 2350.6111111111113 | 0.998324760511538 | 2354.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.0179521665399685 | 0.968 | 967.1111111111111 | 1.0179521665399685 | 950.0555555555555 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.0127388535031847 | 0.979 | 15.9 | 1.0127388535031847 | 15.7 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 0.6885882106146424 | 0.907 | 1193.6363636363637 | 0.6885882106146424 | 1733.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 0.5191107644305772 | 0.96 | 147.88888888888889 | 0.5191107644305772 | 284.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.7395833333333333 | 0.906 | 20.875 | 1.7395833333333333 | 12 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 200 | 0.7370800460952043 | 0.94 | 3118.125 | 0.7370800460952043 | 4230.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.6751470588235294 | 0.931 | 573.875 | 0.6751470588235294 | 850 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.15584415584415584 | 0.727 | - | 0.15584415584415584 | - | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 4 | 196 | 0.2309420188122982 | 0.773 | - | 0.2309420188122982 | - | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 4 | 176 | 0.004074161549362305 | 0.768 | 8.625 | 0.004074161549362305 | 2117 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 5 | 172 | 1.0116959064327486 | 0.963 | 19.22222222222222 | 1.0116959064327486 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.9988053783392217 | 0.954 | 4366.222222222223 | 0.9988053783392217 | 4371.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9914048606994665 | 0.971 | 1672.5 | 0.9914048606994665 | 1687 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 2.2241379310344827 | 0.86 | 28.666666666666668 | 2.2241379310344827 | 12.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 200 | 0.6226870023550521 | 0.836 | 1233.888888888889 | 0.6226870023550521 | 1981.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 0.24774436090225563 | 0.823 | 73.22222222222223 | 0.24774436090225563 | 295.55555555555554 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 198 | 156.5 | - | 11.647058823529411 | 1.2611464968152866 | 9.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 159 | 157 | - | 15.9 | 1.0127388535031847 | 15.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 167 | 95.5 | - | 20.875 | 1.7395833333333333 | 12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 24 | 153.5 | - | - | 0.15584415584415584 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 173 | 171 | - | 19.22222222222222 | 1.0116959064327486 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 257.5 | 116 | - | 28.666666666666668 | 2.2241379310344827 | 12.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 43957 | 44023 | - | 2442.0555555555557 | 0.9985007836812575 | 2445.722222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 13781 | 21361.5 | - | 1252.8181818181818 | 0.6451174983615766 | 1942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 26606 | 35841 | - | 3325.75 | 0.7423341982645574 | 4480.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 9869.5 | 44670 | - | - | 0.22095366017461385 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41423.5 | 41511.5 | - | 4602.666666666667 | 0.9978801310464444 | 4612.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11105 | 19608.5 | - | 1233.888888888889 | 0.5663215870263655 | 2178.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 14:02:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795413597787-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 4 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:00:29 | 结束：2026-11-23 14:00:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:112 / P3:104 | P2:161 / P3:145 | 35.105 | 105 | 161 | 0.7128926038500507 | 0.941 | 1407.25 | 0.7128926038500507 | 1974 | 0 | 干扰比超过上限 |
| 2 | 1 | 需复测 | P2:176 / P3:176 | P2:657 / P3:737 | 51.886 | 168.5 | 737 | 1.110344827586207 | 0.95 | 20.125 | 1.110344827586207 | 18.125 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | B类合格 | P2:200 / P3:184 | P2:385 / P3:305 | 53.56 | 179.5 | 385 | 0.583294792341134 | 0.956 | 630.6 | 0.583294792341134 | 1081.1 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:176 / P3:160 | P2:529 / P3:641 | 55.331 | 164.5 | 641 | 1.4944444444444445 | 0.965 | 15.823529411764707 | 1.4944444444444445 | 10.588235294117647 | 0 | 干扰比超过上限 |
| 5 | 1 | B类合格 | P2:184 / P3:184 | P2:305 / P3:401 | 54.532 | 171 | 401 | 0.9903519417475728 | 0.959 | 1632.1 | 0.9903519417475728 | 1648 | 0 | 干扰比超过上限 |
| 6 | 1 | B类合格 | P2:168 / P3:176 | P2:305 / P3:417 | 54.333 | 160.5 | 417 | 0.4969735584581077 | 0.948 | 195 | 0.4969735584581077 | 392.375 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 14:01:00 | 窗口结束：2026-11-23 14:01:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 112 | 161 | 104 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 176 | 657 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 200 | 385 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 176 | 529 | 160 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 184 | 305 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 168 | 305 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 112 | 128 | 161 |
| 1 | P3 | 96 | 104 | 120 | 145 |
| 2 | P2 | 176 | 176 | 184 | 657 |
| 2 | P3 | 168 | 176 | 184 | 737 |
| 3 | P2 | 184 | 200 | 200 | 385 |
| 3 | P3 | 176 | 184 | 192 | 305 |
| 4 | P2 | 168 | 176 | 184 | 529 |
| 4 | P3 | 160 | 160 | 184 | 641 |
| 5 | P2 | 176 | 184 | 216 | 305 |
| 5 | P3 | 160 | 184 | 192 | 401 |
| 6 | P2 | 160 | 168 | 184 | 305 |
| 6 | P3 | 152 | 176 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:02:04 | 2026-11-23 14:02:04 | 2026-11-23 14:02:04 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.348148148148148 | 0.919 | 22.75 | 1.348148148148148 | 16.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.931604874254602 | 0.952 | 4491.5 | 0.931604874254602 | 4821.25 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 0.7128926038500507 | 0.952 | 1407.25 | 0.7128926038500507 | 1974 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.1318681318681318 | 0.953 | 25.75 | 1.1318681318681318 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 124 | 1.110344827586207 | 0.95 | 20.125 | 1.110344827586207 | 18.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.3916083916083917 | 0.965 | 19.9 | 1.3916083916083917 | 14.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.7046141785194311 | 0.929 | 2287.818181818182 | 0.7046141785194311 | 3246.909090909091 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 0.583294792341134 | 0.975 | 630.6 | 0.583294792341134 | 1081.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.4944444444444445 | 0.937 | 15.823529411764707 | 1.4944444444444445 | 10.588235294117647 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 144 | 0.9623151159131438 | 0.987 | 3669.5 | 0.9623151159131438 | 3813.2 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.9938603223330775 | 0.975 | 935.2777777777778 | 0.9938603223330775 | 941.0555555555555 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.4068965517241379 | 0.939 | 22.666666666666668 | 1.4068965517241379 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.0128682524001318 | 0.968 | 4442.777777777777 | 1.0128682524001318 | 4386.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.9903519417475728 | 0.971 | 1632.1 | 0.9903519417475728 | 1648 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.228395061728395 | 0.954 | 24.875 | 1.228395061728395 | 20.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 0.6319095477386935 | 0.935 | 1509 | 0.6319095477386935 | 2388 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 0.4969735584581077 | 0.959 | 195 | 0.4969735584581077 | 392.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 182 | 135 | - | 22.75 | 1.348148148148148 | 16.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 205.5 | 181.5 | - | 25.75 | 1.1318681318681318 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 199 | 143 | - | 19.9 | 1.3916083916083917 | 14.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 269 | 179.5 | - | 15.823529411764707 | 1.4944444444444445 | 10.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 203.5 | 144.5 | - | 22.666666666666668 | 1.4068965517241379 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 199 | 162 | - | 24.875 | 1.228395061728395 | 20.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 37075.5 | 40566 | - | 4634.5 | 0.9139673618301041 | 5070.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 26845.5 | 37613 | - | 2440.5454545454545 | 0.7137425889984845 | 3419.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 37933.5 | 39837 | - | 3793.4 | 0.9522303386299169 | 3983.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42474.5 | 41707.5 | - | 4719.444444444444 | 1.0183897573606981 | 4634.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13642 | 20834 | - | 1705.25 | 0.6547950465585102 | 2604.25 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 14:16:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795414444330-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:14:35 | 结束：2026-11-23 14:14:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:273 | 52.42 | 171 | 321 | 0.9989059080962801 | 0.951 | 1643.4 | 0.9989059080962801 | 1645.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:192 | P2:497 / P3:641 | 54.872 | 174.5 | 641 | 0.4367298578199052 | 0.963 | 368.6 | 0.4367298578199052 | 844 | 0 | 干扰比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:641 / P3:705 | 54.329 | 174 | 705 | 0.7978351955307262 | 0.951 | 1428.125 | 0.7978351955307262 | 1790 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:417 / P3:433 | 48.937 | 166 | 433 | 1.0531179509568507 | 0.783 | 5427.375 | 1.0531179509568507 | 5153.625 | 0 | 一致性低于下限 |
| 5 | 1 | 不合格 | P2:216 / P3:192 | P2:577 / P3:481 | 49.489 | 216 | 577 | 1.627906976744186 | 0.962 | 23.333333333333332 | 1.627906976744186 | 14.333333333333334 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:184 / P3:176 | P2:337 / P3:305 | 44.897 | 186 | 337 | 1.633587786259542 | 0.826 | 23.77777777777778 | 1.633587786259542 | 14.555555555555555 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 14:15:07 | 窗口结束：2026-11-23 14:15:26 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 168 | 321 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 184 | 497 | 192 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 184 | 641 | 176 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 160 | 417 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 216 | 577 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 184 | 337 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 321 |
| 1 | P3 | 152 | 160 | 176 | 273 |
| 2 | P2 | 176 | 184 | 184 | 497 |
| 2 | P3 | 176 | 192 | 192 | 641 |
| 3 | P2 | 168 | 184 | 192 | 641 |
| 3 | P3 | 176 | 176 | 192 | 705 |
| 4 | P2 | 136 | 160 | 200 | 417 |
| 4 | P3 | 144 | 168 | 208 | 433 |
| 5 | P2 | 136 | 216 | 216 | 577 |
| 5 | P3 | 152 | 192 | 192 | 481 |
| 6 | P2 | 136 | 184 | 184 | 337 |
| 6 | P3 | 144 | 176 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:52 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 2026-11-23 14:15:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.24375 | 0.979 | 24.875 | 1.24375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9717881944444444 | 0.9 | 3663.818181818182 | 0.9717881944444444 | 3770.181818181818 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9989059080962801 | 0.979 | 1643.4 | 0.9989059080962801 | 1645.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.2444444444444445 | 0.959 | 9.882352941176471 | 1.2444444444444445 | 7.9411764705882355 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 0.5889645456679972 | 0.955 | 696.7777777777778 | 0.5889645456679972 | 1183.0555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 0.4367298578199052 | 0.976 | 368.6 | 0.4367298578199052 | 844 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 128 | 1.2222222222222223 | 0.958 | 27.5 | 1.2222222222222223 | 22.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.8482886789530741 | 0.932 | 3423.375 | 0.8482886789530741 | 4035.625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.7978351955307262 | 0.966 | 1428.125 | 0.7978351955307262 | 1790 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.0818713450292399 | 0.922 | 23.125 | 1.0818713450292399 | 21.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0531179509568507 | 0.667 | 5427.375 | 1.0531179509568507 | 5153.625 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 164 | 1.0520113041909687 | 0.781 | 2187 | 1.0520113041909687 | 2078.875 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.627906976744186 | 0.95 | 23.333333333333332 | 1.627906976744186 | 14.333333333333334 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 176 | 1.0037403985305577 | 0.954 | 5009.222222222223 | 1.0037403985305577 | 4990.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.9953853253345639 | 0.981 | 1917.3333333333333 | 0.9953853253345639 | 1926.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.633587786259542 | 0.927 | 23.77777777777778 | 1.633587786259542 | 14.555555555555555 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 176 | 0.7748441726449489 | 0.729 | 1464.111111111111 | 0.7748441726449489 | 1889.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 0.5534957627118644 | 0.842 | 348.3333333333333 | 0.5534957627118644 | 629.3333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 199 | 160 | - | 24.875 | 1.24375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 167.5 | 134.5 | - | 9.882352941176471 | 1.2444444444444445 | 7.9411764705882355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 219.5 | 180 | - | 27.5 | 1.2222222222222223 | 22.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 185 | 170.5 | - | 23.125 | 1.0818713450292399 | 21.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 209.5 | 128.5 | - | 23.333333333333332 | 1.627906976744186 | 14.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 214 | 131 | - | 23.77777777777778 | 1.633587786259542 | 14.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 40302 | 41471.5 | - | 3663.818181818182 | 0.9717881944444444 | 3770.181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12542 | 21294.5 | - | 696.7777777777778 | 0.5889645456679972 | 1183.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 27386.5 | 32285 | - | 3423.375 | 0.8482886789530741 | 4035.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43419 | 41228.5 | - | 5427.375 | 1.0531179509568507 | 5153.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45083 | 44914.5 | - | 5009.222222222223 | 1.0037403985305577 | 4990.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13177 | 17006 | - | 1464.111111111111 | 0.7748441726449489 | 1889.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 14:21:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795414748683-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:19:39 | 结束：2026-11-23 14:19:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:184 | P2:481 / P3:609 | 56.149 | 176 | 609 | 0.9995262908574135 | 0.976 | 1875.5555555555557 | 0.9995262908574135 | 1876.4444444444443 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:200 / P3:192 | P2:433 / P3:385 | 53.476 | 192 | 433 | 1.6330935251798562 | 0.97 | 28.375 | 1.6330935251798562 | 17.375 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | P2:176 / P3:168 | P2:577 / P3:289 | 55.192 | 188 | 577 | 0.983347305845591 | 0.8 | - | 0.983347305845591 | - | 0 | 一致性低于下限 |
| 4 | 1 | 不合格 | P2:168 / P3:184 | P2:257 / P3:417 | 45.673 | 157 | 417 | 1.7058823529411764 | 0.762 | 25.77777777777778 | 1.7058823529411764 | 15.11111111111111 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:136 / P3:128 | P2:433 / P3:577 | 38.185 | 136 | 577 | 0.9884926421848071 | 0.755 | 2193 | 0.9884926421848071 | 2218.529411764706 | 0 | 一致性低于下限 |
| 6 | 1 | 不合格 | P2:176 / P3:168 | P2:449 / P3:209 | 47.58 | 177.5 | 449 | 1.4326241134751774 | 0.825 | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 14:20:11 | 窗口结束：2026-11-23 14:20:31 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 184 | 481 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 788 | 200 | 433 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 176 | 577 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 168 | 257 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 136 | 433 | 128 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 176 | 449 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 184 | 481 |
| 1 | P3 | 184 | 184 | 184 | 609 |
| 2 | P2 | 152 | 200 | 224 | 433 |
| 2 | P3 | 136 | 192 | 192 | 385 |
| 3 | P2 | 152 | 176 | 200 | 577 |
| 3 | P3 | 160 | 168 | 192 | 289 |
| 4 | P2 | 144 | 168 | 168 | 257 |
| 4 | P3 | 144 | 184 | 184 | 417 |
| 5 | P2 | 112 | 136 | 152 | 433 |
| 5 | P3 | 120 | 128 | 152 | 577 |
| 6 | P2 | 112 | 176 | 184 | 449 |
| 6 | P3 | 128 | 168 | 168 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 14:21:36 | 2026-11-23 14:21:36 | 2026-11-23 14:21:36 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | 2026-11-23 14:21:37 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.3707865168539326 | 0.97 | 14.352941176470589 | 1.3707865168539326 | 10.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.9671940500338067 | 0.977 | 2235.125 | 0.9671940500338067 | 2310.9375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.9995262908574135 | 0.981 | 1875.5555555555557 | 0.9995262908574135 | 1876.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.6330935251798562 | 0.969 | 28.375 | 1.6330935251798562 | 17.375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 132 | 0.5519461852469384 | 0.988 | 1200 | 0.5519461852469384 | 2174.125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 0.48874755381604695 | 0.955 | 222 | 0.48874755381604695 | 454.22222222222223 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.180952380952381 | 0.946 | - | 1.180952380952381 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 0.983347305845591 | 0.599 | - | 0.983347305845591 | - | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 180 | 0.9828147612156295 | 0.848 | 679.125 | 0.9828147612156295 | 691 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.7058823529411764 | 0.945 | 25.77777777777778 | 1.7058823529411764 | 15.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 132 | 1.1421756514545705 | 0.549 | 4602.333333333333 | 1.1421756514545705 | 4029.4444444444443 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 4 | 180 | 1.0314611978559776 | 0.789 | 1967.111111111111 | 1.0314611978559776 | 1907.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.358974358974359 | 0.943 | 8.833333333333334 | 1.358974358974359 | 6.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.9884926421848071 | 0.556 | 2193 | 0.9884926421848071 | 2218.529411764706 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 5 | 180 | 1.05016782546152 | 0.771 | 1030.6470588235295 | 1.05016782546152 | 981.4117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.4326241134751774 | 0.931 | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 132 | 0.6381154568465747 | 0.634 | 459.70588235294116 | 0.6381154568465747 | 720.4117647058823 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 172 | 0.5574382538770821 | 0.897 | 215.66666666666666 | 0.5574382538770821 | 386.8888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 244 | 178 | - | 14.352941176470589 | 1.3707865168539326 | 10.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 227 | 139 | - | 28.375 | 1.6330935251798562 | 17.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 247.5 | 210 | - | - | 1.180952380952381 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 231.5 | 135.5 | - | 25.77777777777778 | 1.7058823529411764 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 159 | 117 | - | 8.833333333333334 | 1.358974358974359 | 6.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 201.5 | 140.5 | - | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 36813.5 | 38395 | - | 2300.875 | 0.9588227633806485 | 2399.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 10582 | 18261 | - | 1322.75 | 0.5794863370023547 | 2282.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 25804.5 | 27044.5 | - | - | 0.9541504899242004 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41420.5 | 37562.5 | - | 4602.333333333333 | 1.1027074514815112 | 4173.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 37280.5 | 37715 | - | 2193 | 0.9884926421848071 | 2218.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 7814.5 | 12920 | - | 459.70588235294116 | 0.6048761609907121 | 760 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 14:25:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795414997467-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.5秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:23:51 | 结束：2026-11-23 14:23:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:152 | P2:289 / P3:561 | 49.879 | 152 | 561 | 0.9629761692517977 | 0.959 | 1800.4444444444443 | 0.9629761692517977 | 1869.6666666666667 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:216 / P3:776 | P2:481 / P3:1313 | 138.114 | 751 | 1313 | 1.4584323040380047 | 0.821 | 255.83333333333334 | 1.4584323040380047 | 175.41666666666666 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 776 > B上限 220；P3RAW绝对值 1313 > B上限 1100 |
| 3 | 1 | 不合格 | P2:336 / P3:192 | P2:577 / P3:417 | 77.877 | 313 | 577 | 1.6647058823529413 | 0.885 | 31.444444444444443 | 1.6647058823529413 | 18.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:449 | 53.887 | 170 | 449 | 1.0508359553334568 | 0.912 | 1892.5555555555557 | 1.0508359553334568 | 1801 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:216 / P3:192 | P2:641 / P3:737 | 57.337 | 199 | 737 | 1.5798816568047338 | 0.908 | 29.666666666666668 | 1.5798816568047338 | 18.77777777777778 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:200 / P3:224 | P2:577 / P3:737 | 50.358 | 197.5 | 737 | 0.4369865408145429 | 0.959 | 277.77777777777777 | 0.4369865408145429 | 635.6666666666666 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 14:24:22 | 窗口结束：2026-11-23 14:24:42 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 160 | 289 | 152 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 216 | 481 | 776 | 1313 | 不合格 | 噪声波动值超过上限 |
| 3 | 920 | 336 | 577 | 192 | 417 | 不合格 | 噪声波动值超过上限 |
| 4 | 896 | 160 | 401 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 216 | 641 | 192 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 200 | 577 | 224 | 737 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 160 | 168 | 289 |
| 1 | P3 | 144 | 152 | 168 | 561 |
| 2 | P2 | 216 | 216 | 240 | 481 |
| 2 | P3 | 432 | 776 | 776 | 1313 |
| 3 | P2 | 280 | 336 | 336 | 577 |
| 3 | P3 | 136 | 192 | 192 | 417 |
| 4 | P2 | 160 | 160 | 176 | 401 |
| 4 | P3 | 160 | 160 | 176 | 449 |
| 5 | P2 | 160 | 216 | 216 | 641 |
| 5 | P3 | 144 | 192 | 200 | 737 |
| 6 | P2 | 184 | 200 | 200 | 577 |
| 6 | P3 | 200 | 224 | 224 | 737 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:07 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 2026-11-23 14:25:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.3096774193548386 | 0.948 | 22.555555555555557 | 1.3096774193548386 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.9849603567888999 | 0.946 | 4417 | 0.9849603567888999 | 4484.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.9629761692517977 | 0.983 | 1800.4444444444443 | 0.9629761692517977 | 1869.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.7813411078717201 | 0.795 | 33.5 | 0.7813411078717201 | 42.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 0.9358585484944885 | 0.839 | 1265 | 0.9358585484944885 | 1351.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.4584323040380047 | 0.836 | 255.83333333333334 | 1.4584323040380047 | 175.41666666666666 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 172 | 1.6647058823529413 | 0.884 | 31.444444444444443 | 1.6647058823529413 | 18.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 180 | 0.5987749287749288 | 0.844 | 2101.7 | 0.5987749287749288 | 3510 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.541427285941718 | 0.934 | 869.1111111111111 | 0.541427285941718 | 1605.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.9723756906077348 | 0.94 | 22 | 0.9723756906077348 | 22.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9855325953874216 | 0.84 | 4382.444444444444 | 0.9855325953874216 | 4446.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.0508359553334568 | 0.957 | 1892.5555555555557 | 1.0508359553334568 | 1801 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.5798816568047338 | 0.95 | 29.666666666666668 | 1.5798816568047338 | 18.77777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 188 | 0.9321314214116664 | 0.883 | 4463.666666666667 | 0.9321314214116664 | 4788.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.9297284561465513 | 0.89 | 3276.1 | 1.9297284561465513 | 1697.7 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 172 | 1.2119565217391304 | 0.986 | 24.77777777777778 | 1.2119565217391304 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.6524171230053583 | 0.937 | 1231.111111111111 | 0.6524171230053583 | 1887 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 0.4369865408145429 | 0.957 | 277.77777777777777 | 0.4369865408145429 | 635.6666666666666 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 202.5 | 154.5 | - | 22.555555555555557 | 1.3096774193548386 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 268 | 342.5 | - | 33.5 | 0.7813411078717201 | 42.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 283 | 170 | - | 31.444444444444443 | 1.6647058823529413 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 176 | 180.5 | - | 22 | 0.9723756906077348 | 22.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 266.5 | 169 | - | 29.666666666666668 | 1.5798816568047338 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 223 | 183.5 | - | 24.77777777777778 | 1.2119565217391304 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39789 | 40360 | - | 4421 | 0.9858523290386522 | 4484.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12953.5 | 14801.5 | - | 1295.4 | 0.8751520064856101 | 1480.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 23070 | 37023 | - | 2307 | 0.6231261648164654 | 3702.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41903.5 | 42326.5 | - | 4656 | 0.9900063789070805 | 4703 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40173 | 45061.5 | - | 4463.666666666667 | 0.8915050375038835 | 5006.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11729 | 18759.5 | - | 1303.2222222222222 | 0.6252132196162047 | 2084.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 14:29:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795415204555-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:27:14 | 结束：2026-11-23 14:27:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:168 | P2:209 / P3:497 | 53.184 | 165.5 | 497 | 0.9735123945007697 | 0.964 | 2037.7777777777778 | 0.9735123945007697 | 2093.222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:224 / P3:432 | P2:417 / P3:769 | 105.635 | 431 | 769 | 0.7713493530499076 | 0.839 | 463.6666666666667 | 0.7713493530499076 | 601.1111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220；P3RAW滚动10秒波动 432 > B上限 220 |
| 3 | 1 | 不合格 | P2:272 / P3:168 | P2:433 / P3:337 | 71.724 | 275 | 433 | 1.7388535031847134 | 0.881 | 30.333333333333332 | 1.7388535031847134 | 17.444444444444443 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 4 | 1 | 不合格 | P2:488 / P3:160 | P2:1137 / P3:625 | 118.292 | 457 | 1137 | 1.8821138211382114 | 0.829 | 51.44444444444444 | 1.8821138211382114 | 27.333333333333332 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 488 > B上限 220；P2RAW绝对值 1137 > B上限 1100 |
| 5 | 1 | 不合格 | P2:192 / P3:176 | P2:497 / P3:609 | 53.74 | 187 | 609 | 1.7382198952879582 | 0.886 | 36.888888888888886 | 1.7382198952879582 | 21.22222222222222 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:160 / P3:152 | P2:497 / P3:641 | 51.172 | 161.5 | 641 | 0.4359272727272727 | 0.951 | 333 | 0.4359272727272727 | 763.8888888888889 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 14:27:47 | 窗口结束：2026-11-23 14:28:07 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 152 | 209 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 780 | 224 | 417 | 432 | 769 | 不合格 | 噪声波动值超过上限 |
| 3 | 788 | 272 | 433 | 168 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 780 | 488 | 1137 | 160 | 625 | 不合格 | 噪声波动值超过上限 |
| 5 | 764 | 192 | 497 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 160 | 497 | 152 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 209 |
| 1 | P3 | 144 | 168 | 176 | 497 |
| 2 | P2 | 168 | 224 | 224 | 417 |
| 2 | P3 | 432 | 432 | 432 | 769 |
| 3 | P2 | 248 | 272 | 272 | 433 |
| 3 | P3 | 152 | 168 | 192 | 337 |
| 4 | P2 | 416 | 488 | 488 | 1137 |
| 4 | P3 | 136 | 160 | 160 | 625 |
| 5 | P2 | 192 | 192 | 192 | 497 |
| 5 | P3 | 176 | 176 | 176 | 609 |
| 6 | P2 | 160 | 160 | 160 | 497 |
| 6 | P3 | 152 | 152 | 160 | 641 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:38 | 2026-11-23 14:28:38 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:38 | 2026-11-23 14:28:38 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:38 | 2026-11-23 14:28:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.2209302325581395 | 0.959 | 23.333333333333332 | 1.2209302325581395 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.994711765013875 | 0.953 | 4221.777777777777 | 0.994711765013875 | 4244.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9735123945007697 | 0.978 | 2037.7777777777778 | 0.9735123945007697 | 2093.222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.7653958944281525 | 0.85 | 32.625 | 0.7653958944281525 | 42.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 0.9407660332541568 | 0.852 | 1408.2222222222222 | 0.9407660332541568 | 1496.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 0.7713493530499076 | 0.817 | 463.6666666666667 | 0.7713493530499076 | 601.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.7388535031847134 | 0.9 | 30.333333333333332 | 1.7388535031847134 | 17.444444444444443 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 172 | 0.5990349134260573 | 0.846 | 1241.4117647058824 | 0.5990349134260573 | 2072.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.6114340538405102 | 0.897 | 984.9090909090909 | 0.6114340538405102 | 1610.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.8821138211382114 | 0.882 | 51.44444444444444 | 1.8821138211382114 | 27.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 176 | 0.9016726735052213 | 0.773 | 2295.764705882353 | 0.9016726735052213 | 2546.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.2630963765805971 | 0.834 | 2641.5555555555557 | 1.2630963765805971 | 2091.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.7382198952879582 | 0.948 | 36.888888888888886 | 1.7382198952879582 | 21.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 168 | 0.9472447475119794 | 0.926 | 4568.666666666667 | 0.9472447475119794 | 4823.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.6225459805744988 | 0.81 | 3489.5555555555557 | 1.6225459805744988 | 2150.6666666666665 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 128 | 1.3173652694610778 | 0.968 | 24.444444444444443 | 1.3173652694610778 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 0.6482178040480029 | 0.944 | 1085.7 | 0.6482178040480029 | 1674.9 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 0.4359272727272727 | 0.946 | 333 | 0.4359272727272727 | 763.8888888888889 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 210 | 172 | - | 23.333333333333332 | 1.2209302325581395 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 260.5 | 341 | - | 32.625 | 0.7653958944281525 | 42.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 272.5 | 157 | - | 30.333333333333332 | 1.7388535031847134 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 463 | 246 | - | 51.44444444444444 | 1.8821138211382114 | 27.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 331.5 | 191 | - | 36.888888888888886 | 1.7382198952879582 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 220 | 166.5 | - | 24.444444444444443 | 1.3173652694610778 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 37995.5 | 38197.5 | - | 4221.777777777777 | 0.994711765013875 | 4244.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12673.5 | 13472 | - | 1408.2222222222222 | 0.9407660332541568 | 1496.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 21104 | 35230 | - | 1241.4117647058824 | 0.5990349134260573 | 2072.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 39027.5 | 43283.5 | - | 2295.764705882353 | 0.9016726735052213 | 2546.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41117.5 | 43407.5 | - | 4568.666666666667 | 0.9472447475119794 | 4823.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10857 | 16749 | - | 1085.7 | 0.6482178040480029 | 1674.9 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 14:32:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795415397395-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:30:29 | 结束：2026-11-23 14:30:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:152 | P2:193 / P3:449 | 50.071 | 154.5 | 449 | 0.9608793286845526 | 0.969 | 1806.6666666666667 | 0.9608793286845526 | 1880.2222222222222 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:160 / P3:1592 | P2:337 / P3:2113 | 193.943 | 1571.5 | 2113 | 1.086535552193646 | 0.851 | 359.1 | 1.086535552193646 | 330.5 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 1592 > B上限 220；P3RAW绝对值 2113 > B上限 1100 |
| 3 | 1 | 不合格 | P2:264 / P3:168 | P2:417 / P3:305 | 71.937 | 295.5 | 417 | 1.935483870967742 | 0.874 | 33.333333333333336 | 1.935483870967742 | 17.22222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 264 > B上限 220 |
| 4 | 1 | 不合格 | P2:568 / P3:160 | P2:1009 / P3:561 | 110.937 | 553 | 1009 | 1.8518518518518519 | 0.855 | 55.55555555555556 | 1.8518518518518519 | 30 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 568 > B上限 220 |
| 5 | 1 | 不合格 | P2:208 / P3:160 | P2:513 / P3:577 | 55.292 | 208 | 577 | 1.9880239520958083 | 0.964 | 30.181818181818183 | 1.9880239520958083 | 15.181818181818182 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:625 | 51.969 | 178.5 | 625 | 1.473053892215569 | 0.957 | 27.333333333333332 | 1.473053892215569 | 18.555555555555557 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 14:30:59 | 窗口结束：2026-11-23 14:31:19 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 160 | 193 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 160 | 337 | 1592 | 2113 | 不合格 | 噪声波动值超过上限 |
| 3 | 880 | 264 | 417 | 168 | 305 | 不合格 | 噪声波动值超过上限 |
| 4 | 852 | 568 | 1009 | 160 | 561 | 不合格 | 噪声波动值超过上限 |
| 5 | 852 | 208 | 513 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 168 | 481 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 160 | 193 |
| 1 | P3 | 152 | 152 | 152 | 449 |
| 2 | P2 | 160 | 160 | 168 | 337 |
| 2 | P3 | 1592 | 1592 | 1592 | 2113 |
| 3 | P2 | 264 | 264 | 264 | 417 |
| 3 | P3 | 144 | 168 | 184 | 305 |
| 4 | P2 | 368 | 568 | 568 | 1009 |
| 4 | P3 | 152 | 160 | 184 | 561 |
| 5 | P2 | 160 | 208 | 208 | 513 |
| 5 | P3 | 160 | 160 | 168 | 577 |
| 6 | P2 | 168 | 168 | 168 | 481 |
| 6 | P3 | 176 | 176 | 176 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.3495145631067962 | 0.968 | 30.88888888888889 | 1.3495145631067962 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0175155680154813 | 0.951 | 4557 | 1.0175155680154813 | 4478.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.9608793286845526 | 0.987 | 1806.6666666666667 | 0.9608793286845526 | 1880.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.6440677966101694 | 0.873 | 38 | 0.6440677966101694 | 59 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 0.8937211198695297 | 0.845 | 1461.3333333333333 | 0.8937211198695297 | 1635.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 1.086535552193646 | 0.835 | 359.1 | 1.086535552193646 | 330.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.935483870967742 | 0.881 | 33.333333333333336 | 1.935483870967742 | 17.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 208 | 0.6308938228659945 | 0.846 | 1450.9375 | 0.6308938228659945 | 2299.8125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 0.6221816349666205 | 0.898 | 898.0909090909091 | 0.6221816349666205 | 1443.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 1.8518518518518519 | 0.886 | 55.55555555555556 | 1.8518518518518519 | 30 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 208 | 0.899009900990099 | 0.777 | 2270 | 0.899009900990099 | 2525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.3537479873576241 | 0.908 | 1335.3529411764705 | 1.3537479873576241 | 986.4117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.9880239520958083 | 0.95 | 30.181818181818183 | 1.9880239520958083 | 15.181818181818182 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 208 | 0.9978237931944078 | 0.965 | 5043.666666666667 | 0.9978237931944078 | 5054.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.0263586640288607 | 0.975 | 1959.888888888889 | 1.0263586640288607 | 1909.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.473053892215569 | 0.979 | 27.333333333333332 | 1.473053892215569 | 18.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 208 | 0.6183375806539066 | 0.936 | 1140.4 | 0.6183375806539066 | 1844.3 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 0.4305177111716621 | 0.959 | 263.3333333333333 | 0.4305177111716621 | 611.6666666666666 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 277.5 | 206 | - | 30.88888888888889 | 1.3495145631067962 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 304 | 471.5 | - | 38 | 0.6440677966101694 | 59 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 300 | 155 | - | 33.333333333333336 | 1.935483870967742 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 500 | 269.5 | - | 55.55555555555556 | 1.8518518518518519 | 30 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 331.5 | 167 | - | 30.181818181818183 | 1.9880239520958083 | 15.181818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 245.5 | 166.5 | - | 27.333333333333332 | 1.473053892215569 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41012.5 | 40306.5 | - | 4557 | 1.0175155680154813 | 4478.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13152 | 14715.5 | - | 1461.3333333333333 | 0.8937211198695297 | 1635.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 23215 | 36796.5 | - | 1450.9375 | 0.6308938228659945 | 2299.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 40860 | 45450 | - | 2270 | 0.899009900990099 | 2525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45392.5 | 45492 | - | 5043.666666666667 | 0.9978237931944078 | 5054.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11403.5 | 18443 | - | 1140.4 | 0.6183375806539066 | 1844.3 | 在线、无火警、无故障、光源就绪、同步正常 |

