================================================================================================
完成时间：2026-11-23 09:54:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795398741341-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.7秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 09:52:49 | 结束：2026-11-23 09:52:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:433 | 55.546 | 176.5 | 433 | 0.9807114529503665 | 0.968 | 1632.1 | 0.9807114529503665 | 1664.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:200 | P2:481 / P3:433 | 55.458 | 189.5 | 481 | 0.48545800489263385 | 0.962 | 396.8888888888889 | 0.48545800489263385 | 817.5555555555555 | 0 | 干扰比低于下限 |
| 3 | 1 | B类合格 | P2:192 / P3:216 | P2:433 / P3:497 | 52.525 | 205.5 | 497 | 0.7668356263577119 | 0.967 | 588.3333333333334 | 0.7668356263577119 | 767.2222222222222 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:561 / P3:321 | 48.759 | 160 | 561 | 1.0290826364977865 | 0.949 | 929.8333333333334 | 1.0290826364977865 | 903.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:513 / P3:417 | 46.207 | 145.5 | 513 | 1.0036378816793894 | 0.946 | 2103.625 | 1.0036378816793894 | 2096 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:289 / P3:497 | 53.506 | 172.5 | 497 | 0.5924304035032844 | 0.959 | 473.5 | 0.5924304035032844 | 799.25 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 09:53:23 | 窗口结束：2026-11-23 09:53:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 176 | 433 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 192 | 481 | 200 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 756 | 192 | 433 | 216 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 168 | 561 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 152 | 513 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 772 | 168 | 289 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 200 | 433 |
| 1 | P3 | 168 | 176 | 184 | 433 |
| 2 | P2 | 184 | 192 | 200 | 481 |
| 2 | P3 | 160 | 200 | 200 | 433 |
| 3 | P2 | 144 | 192 | 192 | 433 |
| 3 | P3 | 136 | 216 | 216 | 497 |
| 4 | P2 | 160 | 168 | 176 | 561 |
| 4 | P3 | 136 | 168 | 168 | 321 |
| 5 | P2 | 136 | 152 | 168 | 513 |
| 5 | P3 | 128 | 152 | 160 | 417 |
| 6 | P2 | 168 | 168 | 168 | 289 |
| 6 | P3 | 160 | 184 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:09 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 2026-11-23 09:54:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.9880952380952381 | 0.969 | 16.6 | 0.9880952380952381 | 16.8 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9947870536731027 | 0.952 | 3931.1 | 0.9947870536731027 | 3951.7 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.9807114529503665 | 0.981 | 1632.1 | 0.9807114529503665 | 1664.2 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.1764705882352942 | 0.966 | 20 | 1.1764705882352942 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 0.6953456318914334 | 0.943 | 1457.4444444444443 | 0.6953456318914334 | 2096 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 0.48545800489263385 | 0.982 | 396.8888888888889 | 0.48545800489263385 | 817.5555555555555 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.0214285714285714 | 0.965 | 8.411764705882353 | 1.0214285714285714 | 8.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.8065706088217675 | 0.947 | 1421.2222222222222 | 0.8065706088217675 | 1762.0555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.7668356263577119 | 0.992 | 588.3333333333334 | 0.7668356263577119 | 767.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.0759493670886076 | 0.961 | 10 | 1.0759493670886076 | 9.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0272030651340995 | 0.899 | 2116.5789473684213 | 1.0272030651340995 | 2060.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.0290826364977865 | 0.985 | 929.8333333333334 | 1.0290826364977865 | 903.5555555555555 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.0888888888888888 | 0.942 | 16.333333333333332 | 1.0888888888888888 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9023209717196395 | 0.924 | 4893.625 | 0.9023209717196395 | 5423.375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.0036378816793894 | 0.97 | 2103.625 | 1.0036378816793894 | 2096 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.2102272727272727 | 0.967 | - | 1.2102272727272727 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.7035229707212568 | 0.94 | 1477.75 | 0.7035229707212568 | 2100.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 0.5924304035032844 | 0.973 | 473.5 | 0.5924304035032844 | 799.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 166 | 167.5 | - | 16.6 | 0.9880952380952381 | 16.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 179.5 | 152.5 | - | 20 | 1.1764705882352942 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 142.5 | 139.5 | - | 8.411764705882353 | 1.0214285714285714 | 8.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 169.5 | 158 | - | 10 | 1.0759493670886076 | 9.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 147 | 135 | - | 16.333333333333332 | 1.0888888888888888 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 212.5 | 175.5 | - | - | 1.2102272727272727 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 41667.5 | 42031 | - | 4166.8 | 0.991363517403821 | 4203.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13116.5 | 18864 | - | 1457.4444444444443 | 0.6953456318914334 | 2096 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 25582 | 31717 | - | 1421.2222222222222 | 0.8065706088217675 | 1762.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19 | 42945.5 | 41223 | - | 2260.315789473684 | 1.041797055042088 | 2169.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41300.5 | 45396 | - | 5162.625 | 0.9097938144329897 | 5674.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12166.5 | 16803.5 | - | 1520.875 | 0.7240537967150679 | 2100.5 | 在线、无火警、无故障、光源就绪、同步正常 |

