================================================================================================
完成时间：2026-11-23 09:57:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795398905014-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：162.0秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 09:55:45 | 结束：2026-11-23 09:55:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 790ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:305 / P3:353 | 55.495 | 157.5 | 353 | 0.9799115150065766 | 0.974 | 964.1176470588235 | 0.9799115150065766 | 983.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:160 / P3:168 | P2:385 / P3:337 | 54.022 | 165 | 385 | 0.492831541218638 | 0.942 | 397.22222222222223 | 0.492831541218638 | 806 | 0 | 干扰比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:321 / P3:385 | 51.91 | 154 | 385 | 0.7635687189962066 | 0.964 | 523.35 | 0.7635687189962066 | 685.4 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:481 / P3:225 | 48.763 | 140.5 | 481 | 1.0263093639360275 | 0.948 | 884.8947368421053 | 1.0263093639360275 | 862.2105263157895 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:481 / P3:369 | 49.275 | 175 | 481 | 1.0028994082840237 | 0.965 | 1883.2222222222222 | 1.0028994082840237 | 1877.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:257 / P3:417 | 53.006 | 184.5 | 417 | 0.5984598459845984 | 0.97 | 476 | 0.5984598459845984 | 795.375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 09:56:16 | 窗口结束：2026-11-23 09:56:36 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 160 | 305 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 160 | 385 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 788 | 160 | 321 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 152 | 481 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 760 | 184 | 481 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 184 | 257 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 305 |
| 1 | P3 | 160 | 176 | 192 | 353 |
| 2 | P2 | 144 | 160 | 160 | 385 |
| 2 | P3 | 152 | 168 | 168 | 337 |
| 3 | P2 | 160 | 160 | 168 | 321 |
| 3 | P3 | 144 | 152 | 160 | 385 |
| 4 | P2 | 152 | 152 | 184 | 481 |
| 4 | P3 | 144 | 152 | 176 | 225 |
| 5 | P2 | 152 | 184 | 184 | 481 |
| 5 | P3 | 160 | 168 | 168 | 369 |
| 6 | P2 | 176 | 184 | 192 | 257 |
| 6 | P3 | 176 | 176 | 192 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:07 | 2026-11-23 09:57:07 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:01 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 2026-11-23 09:57:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.1989247311827957 | 0.972 | 24.77777777777778 | 1.1989247311827957 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9905577357593055 | 0.963 | 4627.555555555556 | 0.9905577357593055 | 4671.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9799115150065766 | 0.986 | 964.1176470588235 | 0.9799115150065766 | 983.8823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.1845238095238095 | 0.939 | 22.11111111111111 | 1.1845238095238095 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 0.679396318768164 | 0.91 | 1211.3636363636363 | 0.679396318768164 | 1783 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 0.492831541218638 | 0.975 | 397.22222222222223 | 0.492831541218638 | 806 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.1666666666666667 | 0.983 | 9.882352941176471 | 1.1666666666666667 | 8.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.8072160871284719 | 0.936 | 1326.7 | 0.8072160871284719 | 1643.55 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.7635687189962066 | 0.983 | 523.35 | 0.7635687189962066 | 685.4 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.221105527638191 | 0.972 | 14.294117647058824 | 1.221105527638191 | 11.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.9730391601097481 | 0.895 | 2524.235294117647 | 0.9730391601097481 | 2594.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.0263093639360275 | 0.976 | 884.8947368421053 | 1.0263093639360275 | 862.2105263157895 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.1569767441860466 | 0.971 | 24.875 | 1.1569767441860466 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9403668719454733 | 0.95 | 4767.555555555556 | 0.9403668719454733 | 5069.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.0028994082840237 | 0.975 | 1883.2222222222222 | 1.0028994082840237 | 1877.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.2021857923497268 | 0.968 | 27.5 | 1.2021857923497268 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 0.7237899872484338 | 0.948 | 1631.875 | 0.7237899872484338 | 2254.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 0.5984598459845984 | 0.993 | 476 | 0.5984598459845984 | 795.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 222.5 | 186 | - | 24.77777777777778 | 1.1989247311827957 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 198.5 | 168 | - | 22.11111111111111 | 1.1845238095238095 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 167.5 | 144 | - | 9.882352941176471 | 1.1666666666666667 | 8.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 243 | 198.5 | - | 14.294117647058824 | 1.221105527638191 | 11.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 198.5 | 171.5 | - | 24.875 | 1.1569767441860466 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 219.5 | 182.5 | - | 27.5 | 1.2021857923497268 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41648 | 42044.5 | - | 4627.555555555556 | 0.9905577357593055 | 4671.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 13325 | 19612.5 | - | 1211.3636363636363 | 0.679396318768164 | 1783 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19.5 | 26534 | 32870.5 | - | 1326.7 | 0.8072160871284719 | 1643.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 42911.5 | 44101 | - | 2524.235294117647 | 0.9730391601097481 | 2594.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42908 | 45629 | - | 4767.555555555556 | 0.9403668719454733 | 5069.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13054.5 | 18036.5 | - | 1631.875 | 0.7237899872484338 | 2254.625 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-11-23 10:36:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795401199195-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：163.7秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 10:33:59 | 结束：2026-11-23 10:34:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:401 / P3:401 | 54.117 | 191.5 | 401 | 0.9830159260496715 | 0.945 | 1961.4444444444443 | 0.9830159260496715 | 1995.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:200 / P3:216 | P2:497 / P3:449 | 55.992 | 209.5 | 497 | 0.4915318503538928 | 0.939 | 243.0625 | 0.4915318503538928 | 494.5 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:433 | 52.212 | 152 | 433 | 0.7584055017829853 | 0.966 | 661.6666666666666 | 0.7584055017829853 | 872.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:529 / P3:305 | 47.743 | 160.5 | 529 | 1.0114270386266095 | 0.949 | 1178.3125 | 1.0114270386266095 | 1165 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:529 / P3:465 | 47.834 | 175 | 529 | 1.0056284122249113 | 0.966 | 2233.375 | 1.0056284122249113 | 2220.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:465 | 51.943 | 159.5 | 465 | 0.5921908893709328 | 0.971 | 511.875 | 0.5921908893709328 | 864.375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-23 10:34:31 | 窗口结束：2026-11-23 10:34:51 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 200 | 401 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 744 | 200 | 497 | 216 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 732 | 160 | 385 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 744 | 168 | 529 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 764 | 184 | 529 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 748 | 168 | 273 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 208 | 401 |
| 1 | P3 | 176 | 192 | 208 | 401 |
| 2 | P2 | 160 | 200 | 216 | 497 |
| 2 | P3 | 160 | 216 | 232 | 449 |
| 3 | P2 | 144 | 160 | 176 | 385 |
| 3 | P3 | 144 | 168 | 168 | 433 |
| 4 | P2 | 136 | 168 | 176 | 529 |
| 4 | P3 | 120 | 160 | 168 | 305 |
| 5 | P2 | 152 | 184 | 192 | 529 |
| 5 | P3 | 136 | 176 | 184 | 465 |
| 6 | P2 | 136 | 168 | 168 | 273 |
| 6 | P3 | 136 | 160 | 168 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:17 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 2026-11-23 10:35:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.1901840490797546 | 0.939 | 19.4 | 1.1901840490797546 | 16.3 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9939493256019161 | 0.935 | 2319.1176470588234 | 0.9939493256019161 | 2333.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.9830159260496715 | 0.958 | 1961.4444444444443 | 0.9830159260496715 | 1995.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.9932885906040269 | 0.954 | 16.444444444444443 | 0.9932885906040269 | 16.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 0.6865315852205006 | 0.923 | 1324.8 | 0.6865315852205006 | 1929.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 0.4915318503538928 | 0.943 | 243.0625 | 0.4915318503538928 | 494.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.0855263157894737 | 0.962 | 9.705882352941176 | 1.0855263157894737 | 8.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.7955916253513121 | 0.969 | 1259.7 | 0.7955916253513121 | 1583.35 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.7584055017829853 | 0.965 | 661.6666666666666 | 0.7584055017829853 | 872.4444444444445 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.0402010050251256 | 0.971 | 12.176470588235293 | 1.0402010050251256 | 11.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.9822307804806708 | 0.909 | 2370.4117647058824 | 0.9822307804806708 | 2413.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.0114270386266095 | 0.966 | 1178.3125 | 1.0114270386266095 | 1165 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.1956521739130435 | 0.97 | 20.625 | 1.1956521739130435 | 17.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.9032621698720898 | 0.938 | 4907.875 | 0.9032621698720898 | 5433.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.0056284122249113 | 0.986 | 2233.375 | 1.0056284122249113 | 2220.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.1839080459770115 | 0.969 | 25.75 | 1.1839080459770115 | 21.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 0.7021967639069328 | 0.959 | 1486.375 | 0.7021967639069328 | 2116.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 0.5921908893709328 | 0.984 | 511.875 | 0.5921908893709328 | 864.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 193.5 | 162.5 | - | 19.4 | 1.1901840490797546 | 16.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 147.5 | 156 | - | 16.444444444444443 | 0.9487179487179487 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 164.5 | 152 | - | 9.705882352941176 | 1.0855263157894737 | 8.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 206.5 | 198.5 | - | 12.176470588235293 | 1.0402010050251256 | 11.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 165 | 137.5 | - | 20.625 | 1.1956521739130435 | 17.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 205.5 | 174 | - | 25.75 | 1.1839080459770115 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 39424.5 | 39664.5 | - | 2319.1176470588234 | 0.9939493256019161 | 2333.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13247.5 | 19296.5 | - | 1324.8 | 0.6865315852205006 | 1929.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19.5 | 25194 | 31666.5 | - | 1259.7 | 0.7955916253513121 | 1583.35 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 40297 | 41025.5 | - | 2370.4117647058824 | 0.9822307804806708 | 2413.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39263 | 43467.5 | - | 4907.875 | 0.9032621698720898 | 5433.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11890.5 | 16933.5 | - | 1486.375 | 0.7021967639069328 | 2116.75 | 在线、无火警、无故障、光源就绪、同步正常 |

