================================================================================================
完成时间：2026-11-23 11:04:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795402930312-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：165.9秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 11:02:54 | 结束：2026-11-23 11:02:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:256 / P3:40 | P2:769 / P3:593 | 42.232 | 255 | 769 | 5.645161290322581 | 0.77 | 19.444444444444443 | 5.645161290322581 | 3.4444444444444446 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220；P3RAW滚动10秒波动 40 < 下限 50 |
| 2 | 1 | 不合格 | P2:136 / P3:2648 | P2:369 / P3:3615 | 275.482 | 2640.5 | 3615 | 0.15314401622718052 | 0.749 | 15.1 | 0.15314401622718052 | 98.6 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 2648 > B上限 220；P3RAW绝对值 3615 > B上限 1100 |
| 3 | 1 | 不合格 | P2:40 / P3:184 | P2:225 / P3:289 | 38.269 | 178 | 289 | 0.1005586592178771 | 0.769 | 2.25 | 0.1005586592178771 | 22.375 | 0 | 噪声波动值低于下限；P2RAW滚动10秒波动 40 < 下限 50 |
| 4 | 1 | B类合格 | P2:176 / P3:152 | P2:223 / P3:241 | 55.874 | 189 | 241 | 1.02223641430562 | 0.975 | 1600.6363636363637 | 1.02223641430562 | 1565.8181818181818 | 0 | 干扰比超过上限 |
| 5 | 1 | 不合格 | P2:168 / P3:8 | P2:561 / P3:32767 | 36.233 | 157.5 | 32767 | 25.11111111111111 | 0.766 | 28.25 | 25.11111111111111 | 1.125 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 6 | 1 | 不合格 | P2:336 / P3:176 | P2:689 / P3:449 | 86.917 | 337 | 689 | 1.58 | 0.84 | 28.727272727272727 | 1.58 | 18.181818181818183 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 11:03:25 | 窗口结束：2026-11-23 11:03:45 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 256 | 769 | 40 | 593 | 不合格 | 噪声波动值超过上限 |
| 2 | 832 | 136 | 369 | 2648 | 3615 | 不合格 | 噪声波动值超过上限 |
| 3 | 816 | 40 | 225 | 184 | 289 | 不合格 | 噪声波动值低于下限 |
| 4 | 900 | 176 | 223 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 168 | 561 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 6 | 828 | 336 | 689 | 176 | 449 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 256 | 256 | 769 |
| 1 | P3 | 32 | 40 | 56 | 593 |
| 2 | P2 | 120 | 136 | 144 | 369 |
| 2 | P3 | 2648 | 2648 | 2648 | 3615 |
| 3 | P2 | 24 | 40 | 48 | 225 |
| 3 | P3 | 152 | 184 | 184 | 289 |
| 4 | P2 | 160 | 176 | 184 | 223 |
| 4 | P3 | 152 | 152 | 168 | 241 |
| 5 | P2 | 144 | 168 | 176 | 561 |
| 5 | P3 | 8 | 8 | 8 | 32767 |
| 6 | P2 | 336 | 336 | 344 | 689 |
| 6 | P3 | 176 | 176 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:10 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:15 | 2026-11-23 11:04:16 | 2026-11-23 11:04:16 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 5.645161290322581 | 0.785 | 19.444444444444443 | 5.645161290322581 | 3.4444444444444446 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 168 | 3.8764322402212565 | 0.782 | 4905.625 | 3.8764322402212565 | 1265.5 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 1 | 156 | 280.655737704918 | 0.747 | 1902.2222222222222 | 280.655737704918 | 6.777777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 2 | 140 | 0.15314401622718052 | 0.77 | 15.1 | 0.15314401622718052 | 98.6 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 2 | 180 | 1.3166194523135033 | 0.785 | 1549.2222222222222 | 1.3166194523135033 | 1176.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.6996359223300972 | 0.7 | 311.22222222222223 | 1.6996359223300972 | 183.11111111111111 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 140 | 0.1005586592178771 | 0.729 | 2.25 | 0.1005586592178771 | 22.375 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 3 | 168 | 0.33680779547075 | 0.798 | 1240 | 0.33680779547075 | 3681.625 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 3 | 156 | 0.008255933952528379 | 0.756 | 7.111111111111111 | 0.008255933952528379 | 861.3333333333334 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 4 | 136 | 1.3149171270718232 | 0.976 | 14.875 | 1.3149171270718232 | 11.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.9984660766961652 | 0.963 | 3525.8333333333335 | 0.9984660766961652 | 3531.25 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.02223641430562 | 0.985 | 1600.6363636363637 | 1.02223641430562 | 1565.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 25.11111111111111 | 0.729 | 28.25 | 25.11111111111111 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 164 | 4869.555555555556 | 0.724 | 5478.25 | 4869.555555555556 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 5 | 156 | 1850.3333333333333 | 0.821 | 2081.625 | 1850.3333333333333 | 1.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 140 | 1.58 | 0.84 | 28.727272727272727 | 1.58 | 18.181818181818183 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 172 | 0.6103643330697646 | 0.825 | 1003.5 | 0.6103643330697646 | 1644.1 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 0.09744535159336318 | 0.861 | 41.111111111111114 | 0.09744535159336318 | 421.8888888888889 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 175 | 30.5 | - | 19.444444444444443 | 5.645161290322581 | 3.4444444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 151 | 985.5 | - | 15.1 | 0.15314401622718052 | 98.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 18 | 195 | - | 2.25 | 0.09230769230769231 | 24.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 238 | 180.5 | - | 14.875 | 1.3149171270718232 | 11.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 226 | 9 | - | 28.25 | 25.11111111111111 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 11 | 315.5 | 199.5 | - | 28.727272727272727 | 1.58 | 18.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41357 | 10123.5 | - | 5169.625 | 4.08504543658633 | 1265.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15463 | 10590 | - | 1718.111111111111 | 1.4601510859301228 | 1176.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 9920 | 31179 | - | 1240 | 0.31816286603162386 | 3897.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 43897.5 | 43964 | - | 3658.1666666666665 | 0.9984987717223183 | 3663.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45606.5 | 9 | - | 5700.875 | 5067.444444444444 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10034.5 | 18500.5 | - | 1003.5 | 0.5424031133452246 | 1850.1 | 在线、无火警、无故障、光源就绪、同步正常 |

