================================================================================================
完成时间：2026-11-23 13:54:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795413120568-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 13:52:31 | 结束：2026-11-23 13:52:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:193 / P3:289 | 53.684 | 167.5 | 289 | 1.0179521665399685 | 0.957 | 967.1111111111111 | 1.0179521665399685 | 950.0555555555555 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:200 | P2:529 / P3:513 | 56.754 | 180 | 529 | 0.5191107644305772 | 0.948 | 147.88888888888889 | 0.5191107644305772 | 284.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:104 / P3:112 | P2:177 / P3:193 | 36.024 | 114 | 193 | 1.7395833333333333 | 0.927 | 20.875 | 1.7395833333333333 | 12 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:48 / P3:200 | P2:401 / P3:385 | 38.486 | 209 | 401 | 0.15584415584415584 | 0.761 | - | 0.15584415584415584 | - | 0 | 噪声波动值低于下限；P2RAW滚动10秒波动 48 < 下限 50 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:385 / P3:497 | 55.613 | 194.5 | 497 | 0.9914048606994665 | 0.963 | 1672.5 | 0.9914048606994665 | 1687 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:336 / P3:160 | P2:673 / P3:641 | 78.336 | 339 | 673 | 2.2241379310344827 | 0.839 | 28.666666666666668 | 2.2241379310344827 | 12.88888888888889 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 336 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-23 13:53:03 | 窗口结束：2026-11-23 13:53:23 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 193 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 844 | 184 | 529 | 200 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 104 | 177 | 112 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 48 | 401 | 200 | 385 | 不合格 | 噪声波动值低于下限 |
| 5 | 840 | 184 | 385 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 336 | 673 | 160 | 641 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 193 |
| 1 | P3 | 144 | 160 | 160 | 289 |
| 2 | P2 | 176 | 184 | 184 | 529 |
| 2 | P3 | 176 | 200 | 200 | 513 |
| 3 | P2 | 104 | 104 | 112 | 177 |
| 3 | P3 | 112 | 112 | 136 | 193 |
| 4 | P2 | 32 | 48 | 64 | 401 |
| 4 | P3 | 176 | 200 | 200 | 385 |
| 5 | P2 | 184 | 184 | 184 | 385 |
| 5 | P3 | 192 | 192 | 192 | 497 |
| 6 | P2 | 336 | 336 | 336 | 673 |
| 6 | P3 | 96 | 160 | 160 | 641 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:48 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 2026-11-23 13:53:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 1.2611464968152866 | 0.951 | 11.647058823529411 | 1.2611464968152866 | 9.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.998324760511538 | 0.951 | 2350.6111111111113 | 0.998324760511538 | 2354.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.0179521665399685 | 0.968 | 967.1111111111111 | 1.0179521665399685 | 950.0555555555555 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 1.0127388535031847 | 0.979 | 15.9 | 1.0127388535031847 | 15.7 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 0.6885882106146424 | 0.907 | 1193.6363636363637 | 0.6885882106146424 | 1733.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 0.5191107644305772 | 0.96 | 147.88888888888889 | 0.5191107644305772 | 284.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.7395833333333333 | 0.906 | 20.875 | 1.7395833333333333 | 12 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 200 | 0.7370800460952043 | 0.94 | 3118.125 | 0.7370800460952043 | 4230.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.6751470588235294 | 0.931 | 573.875 | 0.6751470588235294 | 850 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.15584415584415584 | 0.727 | - | 0.15584415584415584 | - | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 爆闪检测 | 4 | 196 | 0.2309420188122982 | 0.773 | - | 0.2309420188122982 | - | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 电磁干扰 | 4 | 176 | 0.004074161549362305 | 0.768 | 8.625 | 0.004074161549362305 | 2117 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 5 | 172 | 1.0116959064327486 | 0.963 | 19.22222222222222 | 1.0116959064327486 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.9988053783392217 | 0.954 | 4366.222222222223 | 0.9988053783392217 | 4371.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9914048606994665 | 0.971 | 1672.5 | 0.9914048606994665 | 1687 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 2.2241379310344827 | 0.86 | 28.666666666666668 | 2.2241379310344827 | 12.88888888888889 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 200 | 0.6226870023550521 | 0.836 | 1233.888888888889 | 0.6226870023550521 | 1981.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 0.24774436090225563 | 0.823 | 73.22222222222223 | 0.24774436090225563 | 295.55555555555554 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 198 | 156.5 | - | 11.647058823529411 | 1.2611464968152866 | 9.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 159 | 157 | - | 15.9 | 1.0127388535031847 | 15.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 167 | 95.5 | - | 20.875 | 1.7395833333333333 | 12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 24 | 153.5 | - | - | 0.15584415584415584 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 173 | 171 | - | 19.22222222222222 | 1.0116959064327486 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 257.5 | 116 | - | 28.666666666666668 | 2.2241379310344827 | 12.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 43957 | 44023 | - | 2442.0555555555557 | 0.9985007836812575 | 2445.722222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 13781 | 21361.5 | - | 1252.8181818181818 | 0.6451174983615766 | 1942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 26606 | 35841 | - | 3325.75 | 0.7423341982645574 | 4480.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 9869.5 | 44670 | - | - | 0.22095366017461385 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41423.5 | 41511.5 | - | 4602.666666666667 | 0.9978801310464444 | 4612.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11105 | 19608.5 | - | 1233.888888888889 | 0.5663215870263655 | 2178.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

