================================================================================================
完成时间：2026-11-23 14:02:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795413597787-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 4 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:00:29 | 结束：2026-11-23 14:00:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:112 / P3:104 | P2:161 / P3:145 | 35.105 | 105 | 161 | 0.7128926038500507 | 0.941 | 1407.25 | 0.7128926038500507 | 1974 | 0 | 干扰比超过上限 |
| 2 | 1 | 需复测 | P2:176 / P3:176 | P2:657 / P3:737 | 51.886 | 168.5 | 737 | 1.110344827586207 | 0.95 | 20.125 | 1.110344827586207 | 18.125 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | B类合格 | P2:200 / P3:184 | P2:385 / P3:305 | 53.56 | 179.5 | 385 | 0.583294792341134 | 0.956 | 630.6 | 0.583294792341134 | 1081.1 | 0 | 干扰比超过上限 |
| 4 | 1 | 不合格 | P2:176 / P3:160 | P2:529 / P3:641 | 55.331 | 164.5 | 641 | 1.4944444444444445 | 0.965 | 15.823529411764707 | 1.4944444444444445 | 10.588235294117647 | 0 | 干扰比超过上限 |
| 5 | 1 | B类合格 | P2:184 / P3:184 | P2:305 / P3:401 | 54.532 | 171 | 401 | 0.9903519417475728 | 0.959 | 1632.1 | 0.9903519417475728 | 1648 | 0 | 干扰比超过上限 |
| 6 | 1 | B类合格 | P2:168 / P3:176 | P2:305 / P3:417 | 54.333 | 160.5 | 417 | 0.4969735584581077 | 0.948 | 195 | 0.4969735584581077 | 392.375 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 14:01:00 | 窗口结束：2026-11-23 14:01:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 112 | 161 | 104 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 176 | 657 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 200 | 385 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 176 | 529 | 160 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 184 | 305 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 168 | 305 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 112 | 128 | 161 |
| 1 | P3 | 96 | 104 | 120 | 145 |
| 2 | P2 | 176 | 176 | 184 | 657 |
| 2 | P3 | 168 | 176 | 184 | 737 |
| 3 | P2 | 184 | 200 | 200 | 385 |
| 3 | P3 | 176 | 184 | 192 | 305 |
| 4 | P2 | 168 | 176 | 184 | 529 |
| 4 | P3 | 160 | 160 | 184 | 641 |
| 5 | P2 | 176 | 184 | 216 | 305 |
| 5 | P3 | 160 | 184 | 192 | 401 |
| 6 | P2 | 160 | 168 | 184 | 305 |
| 6 | P3 | 152 | 176 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:02:04 | 2026-11-23 14:02:04 | 2026-11-23 14:02:04 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 2026-11-23 14:02:09 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 1 | - |
| 4 | 模式切换成功 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | 2026-11-23 14:02:26 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:45 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 2026-11-23 14:01:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.348148148148148 | 0.919 | 22.75 | 1.348148148148148 | 16.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.931604874254602 | 0.952 | 4491.5 | 0.931604874254602 | 4821.25 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 196 | 0.7128926038500507 | 0.952 | 1407.25 | 0.7128926038500507 | 1974 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 1.1318681318681318 | 0.953 | 25.75 | 1.1318681318681318 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 124 | 1.110344827586207 | 0.95 | 20.125 | 1.110344827586207 | 18.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.3916083916083917 | 0.965 | 19.9 | 1.3916083916083917 | 14.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.7046141785194311 | 0.929 | 2287.818181818182 | 0.7046141785194311 | 3246.909090909091 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 0.583294792341134 | 0.975 | 630.6 | 0.583294792341134 | 1081.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.4944444444444445 | 0.937 | 15.823529411764707 | 1.4944444444444445 | 10.588235294117647 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 144 | 0.9623151159131438 | 0.987 | 3669.5 | 0.9623151159131438 | 3813.2 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 0.9938603223330775 | 0.975 | 935.2777777777778 | 0.9938603223330775 | 941.0555555555555 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.4068965517241379 | 0.939 | 22.666666666666668 | 1.4068965517241379 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.0128682524001318 | 0.968 | 4442.777777777777 | 1.0128682524001318 | 4386.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 0.9903519417475728 | 0.971 | 1632.1 | 0.9903519417475728 | 1648 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.228395061728395 | 0.954 | 24.875 | 1.228395061728395 | 20.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 0.6319095477386935 | 0.935 | 1509 | 0.6319095477386935 | 2388 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 0.4969735584581077 | 0.959 | 195 | 0.4969735584581077 | 392.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 182 | 135 | - | 22.75 | 1.348148148148148 | 16.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 205.5 | 181.5 | - | 25.75 | 1.1318681318681318 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 199 | 143 | - | 19.9 | 1.3916083916083917 | 14.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 269 | 179.5 | - | 15.823529411764707 | 1.4944444444444445 | 10.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 203.5 | 144.5 | - | 22.666666666666668 | 1.4068965517241379 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 199 | 162 | - | 24.875 | 1.228395061728395 | 20.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 37075.5 | 40566 | - | 4634.5 | 0.9139673618301041 | 5070.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 26845.5 | 37613 | - | 2440.5454545454545 | 0.7137425889984845 | 3419.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 37933.5 | 39837 | - | 3793.4 | 0.9522303386299169 | 3983.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42474.5 | 41707.5 | - | 4719.444444444444 | 1.0183897573606981 | 4634.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13642 | 20834 | - | 1705.25 | 0.6547950465585102 | 2604.25 | 在线、无火警、无故障、光源就绪、同步正常 |

