================================================================================================
完成时间：2026-11-23 14:29:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795415204555-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:27:14 | 结束：2026-11-23 14:27:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:168 | P2:209 / P3:497 | 53.184 | 165.5 | 497 | 0.9735123945007697 | 0.964 | 2037.7777777777778 | 0.9735123945007697 | 2093.222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:224 / P3:432 | P2:417 / P3:769 | 105.635 | 431 | 769 | 0.7713493530499076 | 0.839 | 463.6666666666667 | 0.7713493530499076 | 601.1111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220；P3RAW滚动10秒波动 432 > B上限 220 |
| 3 | 1 | 不合格 | P2:272 / P3:168 | P2:433 / P3:337 | 71.724 | 275 | 433 | 1.7388535031847134 | 0.881 | 30.333333333333332 | 1.7388535031847134 | 17.444444444444443 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 4 | 1 | 不合格 | P2:488 / P3:160 | P2:1137 / P3:625 | 118.292 | 457 | 1137 | 1.8821138211382114 | 0.829 | 51.44444444444444 | 1.8821138211382114 | 27.333333333333332 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 488 > B上限 220；P2RAW绝对值 1137 > B上限 1100 |
| 5 | 1 | 不合格 | P2:192 / P3:176 | P2:497 / P3:609 | 53.74 | 187 | 609 | 1.7382198952879582 | 0.886 | 36.888888888888886 | 1.7382198952879582 | 21.22222222222222 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:160 / P3:152 | P2:497 / P3:641 | 51.172 | 161.5 | 641 | 0.4359272727272727 | 0.951 | 333 | 0.4359272727272727 | 763.8888888888889 | 0 | 干扰比低于下限 |

噪声采集诊断
窗口开始：2026-11-23 14:27:47 | 窗口结束：2026-11-23 14:28:07 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 152 | 209 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 780 | 224 | 417 | 432 | 769 | 不合格 | 噪声波动值超过上限 |
| 3 | 788 | 272 | 433 | 168 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 780 | 488 | 1137 | 160 | 625 | 不合格 | 噪声波动值超过上限 |
| 5 | 764 | 192 | 497 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 160 | 497 | 152 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 209 |
| 1 | P3 | 144 | 168 | 176 | 497 |
| 2 | P2 | 168 | 224 | 224 | 417 |
| 2 | P3 | 432 | 432 | 432 | 769 |
| 3 | P2 | 248 | 272 | 272 | 433 |
| 3 | P3 | 152 | 168 | 192 | 337 |
| 4 | P2 | 416 | 488 | 488 | 1137 |
| 4 | P3 | 136 | 160 | 160 | 625 |
| 5 | P2 | 192 | 192 | 192 | 497 |
| 5 | P3 | 176 | 176 | 176 | 609 |
| 6 | P2 | 160 | 160 | 160 | 497 |
| 6 | P3 | 152 | 152 | 160 | 641 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:38 | 2026-11-23 14:28:38 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:38 | 2026-11-23 14:28:38 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:32 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:37 | 2026-11-23 14:28:38 | 2026-11-23 14:28:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.2209302325581395 | 0.959 | 23.333333333333332 | 1.2209302325581395 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.994711765013875 | 0.953 | 4221.777777777777 | 0.994711765013875 | 4244.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.9735123945007697 | 0.978 | 2037.7777777777778 | 0.9735123945007697 | 2093.222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.7653958944281525 | 0.85 | 32.625 | 0.7653958944281525 | 42.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 0.9407660332541568 | 0.852 | 1408.2222222222222 | 0.9407660332541568 | 1496.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 0.7713493530499076 | 0.817 | 463.6666666666667 | 0.7713493530499076 | 601.1111111111111 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.7388535031847134 | 0.9 | 30.333333333333332 | 1.7388535031847134 | 17.444444444444443 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 172 | 0.5990349134260573 | 0.846 | 1241.4117647058824 | 0.5990349134260573 | 2072.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.6114340538405102 | 0.897 | 984.9090909090909 | 0.6114340538405102 | 1610.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.8821138211382114 | 0.882 | 51.44444444444444 | 1.8821138211382114 | 27.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 176 | 0.9016726735052213 | 0.773 | 2295.764705882353 | 0.9016726735052213 | 2546.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.2630963765805971 | 0.834 | 2641.5555555555557 | 1.2630963765805971 | 2091.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.7382198952879582 | 0.948 | 36.888888888888886 | 1.7382198952879582 | 21.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 168 | 0.9472447475119794 | 0.926 | 4568.666666666667 | 0.9472447475119794 | 4823.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.6225459805744988 | 0.81 | 3489.5555555555557 | 1.6225459805744988 | 2150.6666666666665 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 128 | 1.3173652694610778 | 0.968 | 24.444444444444443 | 1.3173652694610778 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 0.6482178040480029 | 0.944 | 1085.7 | 0.6482178040480029 | 1674.9 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 0.4359272727272727 | 0.946 | 333 | 0.4359272727272727 | 763.8888888888889 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 210 | 172 | - | 23.333333333333332 | 1.2209302325581395 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 260.5 | 341 | - | 32.625 | 0.7653958944281525 | 42.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 272.5 | 157 | - | 30.333333333333332 | 1.7388535031847134 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 463 | 246 | - | 51.44444444444444 | 1.8821138211382114 | 27.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 331.5 | 191 | - | 36.888888888888886 | 1.7382198952879582 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 220 | 166.5 | - | 24.444444444444443 | 1.3173652694610778 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 37995.5 | 38197.5 | - | 4221.777777777777 | 0.994711765013875 | 4244.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12673.5 | 13472 | - | 1408.2222222222222 | 0.9407660332541568 | 1496.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 21104 | 35230 | - | 1241.4117647058824 | 0.5990349134260573 | 2072.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 39027.5 | 43283.5 | - | 2295.764705882353 | 0.9016726735052213 | 2546.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41117.5 | 43407.5 | - | 4568.666666666667 | 0.9472447475119794 | 4823.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10857 | 16749 | - | 1085.7 | 0.6482178040480029 | 1674.9 | 在线、无火警、无故障、光源就绪、同步正常 |

