================================================================================================
完成时间：2026-11-23 14:32:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795415397395-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-23 14:30:29 | 结束：2026-11-23 14:30:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 817ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:152 | P2:193 / P3:449 | 50.071 | 154.5 | 449 | 0.9608793286845526 | 0.969 | 1806.6666666666667 | 0.9608793286845526 | 1880.2222222222222 | 0 | 干扰比超过上限 |
| 2 | 1 | 不合格 | P2:160 / P3:1592 | P2:337 / P3:2113 | 193.943 | 1571.5 | 2113 | 1.086535552193646 | 0.851 | 359.1 | 1.086535552193646 | 330.5 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 1592 > B上限 220；P3RAW绝对值 2113 > B上限 1100 |
| 3 | 1 | 不合格 | P2:264 / P3:168 | P2:417 / P3:305 | 71.937 | 295.5 | 417 | 1.935483870967742 | 0.874 | 33.333333333333336 | 1.935483870967742 | 17.22222222222222 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 264 > B上限 220 |
| 4 | 1 | 不合格 | P2:568 / P3:160 | P2:1009 / P3:561 | 110.937 | 553 | 1009 | 1.8518518518518519 | 0.855 | 55.55555555555556 | 1.8518518518518519 | 30 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 568 > B上限 220 |
| 5 | 1 | 不合格 | P2:208 / P3:160 | P2:513 / P3:577 | 55.292 | 208 | 577 | 1.9880239520958083 | 0.964 | 30.181818181818183 | 1.9880239520958083 | 15.181818181818182 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:625 | 51.969 | 178.5 | 625 | 1.473053892215569 | 0.957 | 27.333333333333332 | 1.473053892215569 | 18.555555555555557 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-23 14:30:59 | 窗口结束：2026-11-23 14:31:19 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 160 | 193 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 160 | 337 | 1592 | 2113 | 不合格 | 噪声波动值超过上限 |
| 3 | 880 | 264 | 417 | 168 | 305 | 不合格 | 噪声波动值超过上限 |
| 4 | 852 | 568 | 1009 | 160 | 561 | 不合格 | 噪声波动值超过上限 |
| 5 | 852 | 208 | 513 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 168 | 481 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 160 | 193 |
| 1 | P3 | 152 | 152 | 152 | 449 |
| 2 | P2 | 160 | 160 | 168 | 337 |
| 2 | P3 | 1592 | 1592 | 1592 | 2113 |
| 3 | P2 | 264 | 264 | 264 | 417 |
| 3 | P3 | 144 | 168 | 184 | 305 |
| 4 | P2 | 368 | 568 | 568 | 1009 |
| 4 | P3 | 152 | 160 | 184 | 561 |
| 5 | P2 | 160 | 208 | 208 | 513 |
| 5 | P3 | 160 | 160 | 168 | 577 |
| 6 | P2 | 168 | 168 | 168 | 481 |
| 6 | P3 | 176 | 176 | 176 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 2 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 3 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 4 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 5 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |
| 6 | 测试就绪 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:45 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 2026-11-23 14:31:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.3495145631067962 | 0.968 | 30.88888888888889 | 1.3495145631067962 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0175155680154813 | 0.951 | 4557 | 1.0175155680154813 | 4478.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 0.9608793286845526 | 0.987 | 1806.6666666666667 | 0.9608793286845526 | 1880.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.6440677966101694 | 0.873 | 38 | 0.6440677966101694 | 59 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 0.8937211198695297 | 0.845 | 1461.3333333333333 | 0.8937211198695297 | 1635.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 1.086535552193646 | 0.835 | 359.1 | 1.086535552193646 | 330.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.935483870967742 | 0.881 | 33.333333333333336 | 1.935483870967742 | 17.22222222222222 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 208 | 0.6308938228659945 | 0.846 | 1450.9375 | 0.6308938228659945 | 2299.8125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 0.6221816349666205 | 0.898 | 898.0909090909091 | 0.6221816349666205 | 1443.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 1.8518518518518519 | 0.886 | 55.55555555555556 | 1.8518518518518519 | 30 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 4 | 208 | 0.899009900990099 | 0.777 | 2270 | 0.899009900990099 | 2525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.3537479873576241 | 0.908 | 1335.3529411764705 | 1.3537479873576241 | 986.4117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.9880239520958083 | 0.95 | 30.181818181818183 | 1.9880239520958083 | 15.181818181818182 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 5 | 208 | 0.9978237931944078 | 0.965 | 5043.666666666667 | 0.9978237931944078 | 5054.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.0263586640288607 | 0.975 | 1959.888888888889 | 1.0263586640288607 | 1909.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.473053892215569 | 0.979 | 27.333333333333332 | 1.473053892215569 | 18.555555555555557 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 208 | 0.6183375806539066 | 0.936 | 1140.4 | 0.6183375806539066 | 1844.3 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 0.4305177111716621 | 0.959 | 263.3333333333333 | 0.4305177111716621 | 611.6666666666666 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 277.5 | 206 | - | 30.88888888888889 | 1.3495145631067962 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 304 | 471.5 | - | 38 | 0.6440677966101694 | 59 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 300 | 155 | - | 33.333333333333336 | 1.935483870967742 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 500 | 269.5 | - | 55.55555555555556 | 1.8518518518518519 | 30 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 331.5 | 167 | - | 30.181818181818183 | 1.9880239520958083 | 15.181818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 245.5 | 166.5 | - | 27.333333333333332 | 1.473053892215569 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41012.5 | 40306.5 | - | 4557 | 1.0175155680154813 | 4478.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13152 | 14715.5 | - | 1461.3333333333333 | 0.8937211198695297 | 1635.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 23215 | 36796.5 | - | 1450.9375 | 0.6308938228659945 | 2299.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 40860 | 45450 | - | 2270 | 0.899009900990099 | 2525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45392.5 | 45492 | - | 5043.666666666667 | 0.9978237931944078 | 5054.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11403.5 | 18443 | - | 1140.4 | 0.6183375806539066 | 1844.3 | 在线、无火警、无故障、光源就绪、同步正常 |

