================================================================================================
完成时间：2026-11-24 09:17:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795482896824-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-24 09:15:25 | 结束：2026-11-24 09:15:31
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:520 / P3:120 | P2:817 / P3:369 | 114.999 | 511.5 | 817 | 3.6666666666666665 | 0.834 | 59.125 | 3.6666666666666665 | 16.125 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 520 > B上限 220 |
| 2 | 1 | 不合格 | P2:176 / P3:184 | P2:369 / P3:321 | 59.119 | 182 | 369 | 0.4157111490607465 | 0.965 | 426 | 0.4157111490607465 | 1024.75 | 0 | 干扰比低于下限 |
| 3 | 1 | A类合格 | P2:144 / P3:144 | P2:481 / P3:465 | 43.564 | 133 | 481 | 0.8893528183716075 | 0.964 | 476.11764705882354 | 0.8893528183716075 | 535.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:369 / P3:289 | 53.729 | 178 | 369 | 0.9804836656767076 | 0.967 | 1617.7 | 0.9804836656767076 | 1649.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:241 / P3:449 | 51.819 | 162.5 | 449 | 0.9998191790729913 | 0.953 | 1658.8 | 0.9998191790729913 | 1659.1 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:2944 / P3:160 | P2:3969 / P3:625 | 456.07 | 2916 | 3969 | 22.796875 | 0.766 | 486.3333333333333 | 22.796875 | 21.333333333333332 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2944 > B上限 220；P2RAW绝对值 3969 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-24 09:15:59 | 窗口结束：2026-11-24 09:16:19 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 520 | 817 | 120 | 369 | 不合格 | 噪声波动值超过上限 |
| 2 | 844 | 176 | 369 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 144 | 481 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 168 | 369 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 176 | 241 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 2944 | 3969 | 160 | 625 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 400 | 520 | 520 | 817 |
| 1 | P3 | 112 | 120 | 136 | 369 |
| 2 | P2 | 176 | 176 | 184 | 369 |
| 2 | P3 | 168 | 184 | 184 | 321 |
| 3 | P2 | 120 | 144 | 152 | 481 |
| 3 | P3 | 128 | 144 | 160 | 465 |
| 4 | P2 | 168 | 168 | 192 | 369 |
| 4 | P3 | 176 | 184 | 192 | 289 |
| 5 | P2 | 152 | 176 | 176 | 241 |
| 5 | P3 | 144 | 160 | 176 | 449 |
| 6 | P2 | 2280 | 2944 | 2944 | 3969 |
| 6 | P3 | 152 | 160 | 160 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 1 | - |
| 2 | 测试就绪 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 1 | - |
| 3 | 测试就绪 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:49 | 2026-11-24 09:16:49 | 2026-11-24 09:16:49 | 2026-11-24 09:16:49 | 2026-11-24 09:16:49 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 09:17:25 | 2026-11-24 09:17:25 | 2026-11-24 09:17:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 1 | - |
| 6 | 测试就绪 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:44 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 2026-11-24 09:16:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 3.6666666666666665 | 0.829 | 59.125 | 3.6666666666666665 | 16.125 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 1 | 192 | 0.9096049457177322 | 0.813 | 4021.6666666666665 | 0.9096049457177322 | 4421.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.2128521231612173 | 0.863 | 2262.777777777778 | 1.2128521231612173 | 1865.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 1.1586206896551725 | 0.963 | 21 | 1.1586206896551725 | 18.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 0.6032128901538907 | 0.966 | 1389.3333333333333 | 0.6032128901538907 | 2303.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 0.4157111490607465 | 0.969 | 426 | 0.4157111490607465 | 1024.75 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 144 | 1.2733333333333334 | 0.958 | 11.235294117647058 | 1.2733333333333334 | 8.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.9241302408563782 | 0.962 | 1151.0555555555557 | 0.9241302408563782 | 1245.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.8893528183716075 | 0.971 | 476.11764705882354 | 0.8893528183716075 | 535.3529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 1.0421052631578946 | 0.965 | 11.647058823529411 | 1.0421052631578946 | 11.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 96 | 1.0594773205166717 | 0.966 | 3918.8888888888887 | 1.0594773205166717 | 3698.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.9804836656767076 | 0.969 | 1617.7 | 0.9804836656767076 | 1649.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.03954802259887 | 0.984 | 23 | 1.03954802259887 | 22.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.007652674647674 | 0.913 | 4433 | 1.007652674647674 | 4399.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.9998191790729913 | 0.964 | 1658.8 | 0.9998191790729913 | 1659.1 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 22.796875 | 0.75 | 486.3333333333333 | 22.796875 | 21.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 196 | 0.6398769230769231 | 0.785 | 1155.3333333333333 | 0.6398769230769231 | 1805.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.443926788685524 | 0.762 | 964.2222222222222 | 1.443926788685524 | 667.7777777777778 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 473 | 129 | - | 59.125 | 3.6666666666666665 | 16.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 167.5 | 145 | - | 21 | 1.1586206896551725 | 18.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 190.5 | 149.5 | - | 11.235294117647058 | 1.2733333333333334 | 8.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 197.5 | 190 | - | 11.647058823529411 | 1.0421052631578946 | 11.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 184 | 176.5 | - | 23 | 1.03954802259887 | 22.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 4376.5 | 191.5 | - | 486.3333333333333 | 22.796875 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 37702.5 | 42317.5 | - | 4189.222222222223 | 0.8909447516423271 | 4702 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13065 | 21607 | - | 1451.6666666666667 | 0.6046651548109409 | 2400.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 22016.5 | 23687.5 | - | 1223.1666666666667 | 0.9294579533941236 | 1316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 35269.5 | 33289.5 | - | 3918.8888888888887 | 1.0594773205166717 | 3698.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42684 | 42067 | - | 4742.666666666667 | 1.0146670787077756 | 4674.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10397.5 | 16249.5 | - | 1155.3333333333333 | 0.6398769230769231 | 1805.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

