================================================================================================
完成时间：2026-11-24 09:24:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795483288122-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 09:22:11 | 结束：2026-11-24 09:22:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 732ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:353 / P3:321 | 58.836 | 183.5 | 353 | 0.9772121761804886 | 0.957 | 1915.4444444444443 | 0.9772121761804886 | 1960.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:1448 / P3:168 | P2:2049 / P3:593 | 286.29 | 1478.5 | 2049 | 8.977401129943503 | 0.786 | 176.55555555555554 | 8.977401129943503 | 19.666666666666668 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1448 > B上限 220；P2RAW绝对值 2049 > B上限 1100 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:561 / P3:449 | 56.759 | 184 | 561 | 0.8021335807050093 | 0.958 | 480.3888888888889 | 0.8021335807050093 | 598.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:641 / P3:433 | 51.2 | 169.5 | 641 | 1.0228327007651064 | 0.965 | 1697.8 | 1.0228327007651064 | 1659.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0003519061583577 | 0.902 | 1705.6 | 1.0003519061583577 | 1705 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:176 / P3:160 | P2:545 / P3:625 | 51.527 | 179.5 | 625 | 1.4420289855072463 | 0.87 | 22.11111111111111 | 1.4420289855072463 | 15.333333333333334 | 0 | 干扰比超过上限 |

噪声采集诊断
窗口开始：2026-11-24 09:22:30 | 窗口结束：2026-11-24 09:22:50 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 192 | 353 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 1448 | 2049 | 168 | 593 | 不合格 | 噪声波动值超过上限 |
| 3 | 928 | 176 | 561 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 184 | 641 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 908 | 176 | 545 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 192 | 353 |
| 1 | P3 | 176 | 176 | 192 | 321 |
| 2 | P2 | 1184 | 1448 | 1448 | 2049 |
| 2 | P3 | 168 | 168 | 184 | 593 |
| 3 | P2 | 176 | 176 | 176 | 561 |
| 3 | P3 | 160 | 176 | 192 | 449 |
| 4 | P2 | 160 | 184 | 184 | 641 |
| 4 | P3 | 144 | 176 | 184 | 433 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 176 | 176 | 192 | 545 |
| 6 | P3 | 152 | 160 | 176 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-24 09:23:15 | 2026-11-24 09:23:15 | 2026-11-24 09:23:15 | 2026-11-24 09:23:21 | 2026-11-24 09:23:21 | 2026-11-24 09:23:21 | 2026-11-24 09:23:21 | 2026-11-24 09:23:21 | 2026-11-24 09:23:21 | 2026-11-24 09:23:21 | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | 2026-11-24 09:23:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-24 09:23:15 | 2026-11-24 09:23:15 | 2026-11-24 09:23:15 | 2026-11-24 09:23:20 | 2026-11-24 09:23:20 | 2026-11-24 09:23:20 | 2026-11-24 09:23:20 | 2026-11-24 09:23:20 | 2026-11-24 09:23:21 | 2026-11-24 09:23:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.2982456140350878 | 0.963 | 27.75 | 1.2982456140350878 | 21.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.988655613161542 | 0.93 | 3852 | 0.988655613161542 | 3896.2 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 0.9772121761804886 | 0.979 | 1915.4444444444443 | 0.9772121761804886 | 1960.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 8.977401129943503 | 0.808 | 176.55555555555554 | 8.977401129943503 | 19.666666666666668 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 192 | 0.5258974102589741 | 0.792 | 1168.7777777777778 | 0.5258974102589741 | 2222.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 3.4909603795358377 | 0.763 | 3025.1111111111113 | 3.4909603795358377 | 866.5555555555555 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 3 | 184 | 1.0178571428571428 | 0.965 | 17.1 | 1.0178571428571428 | 16.8 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.7828726375005058 | 0.927 | 1137.8823529411766 | 0.7828726375005058 | 1453.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 0.8021335807050093 | 0.979 | 480.3888888888889 | 0.8021335807050093 | 598.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 1.2934782608695652 | 0.977 | 26.444444444444443 | 1.2934782608695652 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 100 | 0.9923811756432046 | 0.916 | 3762.8888888888887 | 0.9923811756432046 | 3791.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.0228327007651064 | 0.978 | 1697.8 | 1.0228327007651064 | 1659.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 184 | 1.0111416437671745 | 0.835 | 4497.333333333333 | 1.0111416437671745 | 4447.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.0003519061583577 | 0.956 | 1705.6 | 1.0003519061583577 | 1705 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.4420289855072463 | 0.958 | 22.11111111111111 | 1.4420289855072463 | 15.333333333333334 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 6 | 196 | 0.814138419030932 | 0.752 | 755.0625 | 0.814138419030932 | 927.4375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 196 | 0.6813207547169812 | 0.886 | 212.41176470588235 | 0.6813207547169812 | 311.7647058823529 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 221.5 | 171 | - | 27.75 | 1.2982456140350878 | 21.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1589 | 178.5 | - | 176.55555555555554 | 8.87709497206704 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 170.5 | 167.5 | - | 17.1 | 1.0178571428571428 | 16.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 237.5 | 183.5 | - | 26.444444444444443 | 1.2934782608695652 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 199 | 137.5 | - | 22.11111111111111 | 1.4420289855072463 | 15.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 38519.5 | 38962 | - | 3852 | 0.988655613161542 | 3896.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 10519 | 20001.5 | - | 1168.7777777777778 | 0.5258974102589741 | 2222.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 19343.5 | 24709 | - | 1137.8823529411766 | 0.7828726375005058 | 1453.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 34094 | 34764.5 | - | 3788.222222222222 | 0.9806989788580469 | 3862.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43263.5 | 40030 | - | 4807.111111111111 | 1.0807894079440419 | 4447.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 12080.5 | 14838.5 | - | 755.0625 | 0.814138419030932 | 927.4375 | 在线、无火警、无故障、光源就绪、同步正常 |

