================================================================================================
完成时间：2026-11-24 09:28:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795483557051-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-24 09:26:40 | 结束：2026-11-24 09:26:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 707ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:433 / P3:497 | 53.198 | 166 | 497 | 1.0108023832061919 | 0.929 | 2017 | 1.0108023832061919 | 1995.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:26976 / P3:176 | P2:32719 / P3:577 | 2754.468 | 26911.5 | 32719 | 11.854166666666666 | 0.8 | 252.88888888888889 | 11.854166666666666 | 21.333333333333332 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 26976 > B上限 220；P2RAW绝对值 32719 > B上限 1100 |
| 3 | 1 | 不合格 | P2:168 / P3:176 | P2:465 / P3:561 | 52.627 | 171.5 | 561 | 1.092459993272142 | 0.824 | 1337.235294117647 | 1.092459993272142 | 1224.0588235294117 | 0 | 一致性低于下限 |
| 4 | 1 | A类合格 | P2:184 / P3:160 | P2:641 / P3:417 | 54.504 | 184.5 | 641 | 1.0075167191731609 | 0.958 | 1822.9 | 1.0075167191731609 | 1809.3 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.9772089367912877 | 0.93 | 1934.2222222222222 | 0.9772089367912877 | 1979.3333333333333 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:152 / P3:144 | P2:529 / P3:465 | 43.979 | 146.5 | 529 | 0.7601880877742947 | 0.856 | 1293.3333333333333 | 0.7601880877742947 | 1701.3333333333333 | 0 | 一致性低于下限 |

噪声采集诊断
窗口开始：2026-11-24 09:26:59 | 窗口结束：2026-11-24 09:27:19 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 176 | 433 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 26976 | 32719 | 176 | 577 | 不合格 | 噪声波动值超过上限 |
| 3 | 900 | 168 | 465 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 184 | 641 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 896 | 152 | 529 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 176 | 176 | 433 |
| 1 | P3 | 152 | 184 | 184 | 497 |
| 2 | P2 | 25576 | 26976 | 26976 | 32719 |
| 2 | P3 | 160 | 176 | 176 | 577 |
| 3 | P2 | 152 | 168 | 176 | 465 |
| 3 | P3 | 176 | 176 | 184 | 561 |
| 4 | P2 | 176 | 184 | 192 | 641 |
| 4 | P3 | 160 | 160 | 184 | 417 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 144 | 152 | 168 | 529 |
| 6 | P3 | 136 | 144 | 152 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | 2026-11-24 09:28:25 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.1508379888268156 | 0.952 | 22.88888888888889 | 1.1508379888268156 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.007288338658147 | 0.849 | 4484 | 1.007288338658147 | 4451.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 204 | 1.0108023832061919 | 0.974 | 2017 | 1.0108023832061919 | 1995.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 11.854166666666666 | 0.798 | 252.88888888888889 | 11.854166666666666 | 21.333333333333332 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 208 | 0.5349439601494396 | 0.821 | 1193.2222222222222 | 0.5349439601494396 | 2230.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 204 | 0.23537266326778344 | 0.783 | 215.44444444444446 | 0.23537266326778344 | 915.3333333333334 | 不合格 | INTERFERENCE_RATIO_BELOW_LIMIT |
| 热源检测 | 3 | 212 | 1.0654761904761905 | 0.94 | 10.529411764705882 | 1.0654761904761905 | 9.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.092459993272142 | 0.672 | 1337.235294117647 | 1.092459993272142 | 1224.0588235294117 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 3 | 204 | 1.134087237479806 | 0.851 | 614.25 | 1.134087237479806 | 541.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.1818181818181819 | 0.955 | 30.875 | 1.1818181818181819 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.0074651499377905 | 0.955 | 4408.555555555556 | 1.0074651499377905 | 4375.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 1.0075167191731609 | 0.962 | 1822.9 | 1.0075167191731609 | 1809.3 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 204 | 1.0031646455877 | 0.872 | 3980 | 1.0031646455877 | 3967.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 208 | 0.9772089367912877 | 0.972 | 1934.2222222222222 | 0.9772089367912877 | 1979.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 1.2608695652173914 | 0.952 | 14.5 | 1.2608695652173914 | 11.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 0.7601880877742947 | 0.719 | 1293.3333333333333 | 0.7601880877742947 | 1701.3333333333333 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 电磁干扰 | 6 | 204 | 0.5711148648648648 | 0.89 | 211.3125 | 0.5711148648648648 | 370 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 206 | 179 | - | 22.88888888888889 | 1.1508379888268156 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2276 | 191.5 | - | 252.88888888888889 | 11.854166666666666 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 178.5 | 168 | - | 10.529411764705882 | 1.0654761904761905 | 9.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 246.5 | 208.5 | - | 30.875 | 1.1818181818181819 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 11.5 | 174 | 138 | - | 14.5 | 1.2608695652173914 | 11.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40355.5 | 40063.5 | - | 4484 | 1.007288338658147 | 4451.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 10739 | 20074.5 | - | 1193.2222222222222 | 0.5349439601494396 | 2230.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 22732.5 | 20808.5 | - | 1337.235294117647 | 1.092459993272142 | 1224.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39676.5 | 39382.5 | - | 4408.555555555556 | 1.0074651499377905 | 4375.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 35819.5 | 35707 | - | 3980 | 1.0031646455877 | 3967.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11640 | 15312 | - | 1293.3333333333333 | 0.7601880877742947 | 1701.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

